<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>The Gauge Bench — Superheat &amp; Subcooling Trainer</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=IBM+Plex+Mono:wght@400;500;600&family=IBM+Plex+Sans:wght@400;500;600;700&family=Saira+Condensed:wght@500;600;700&display=swap" rel="stylesheet">
<style>
  :root{
    --bg:#0e151b; --bg2:#0b1116; --panel:#161f27; --panel2:#1b262f;
    --line:#2a3845; --line2:#37495a; --ink:#e9eff4; --muted:#8ba0ae; --muted2:#647888;
    --lo:#43b6ff; --lo-dim:#1c4860;
    --hi:#ff5a4d; --hi-dim:#5a2420;
    --good:#41cf90; --warn:#efb155; --bad:#ff6b5e; --brass:#caa86a;
    --r22:#7fcf6b; --r410a:#c879d8; --r32:#5bb9e0; --r454b:#e08a3c;
    --radius:14px;
    --mono:'IBM Plex Mono',ui-monospace,'SF Mono',Menlo,Consolas,monospace;
    --sans:'IBM Plex Sans',system-ui,-apple-system,'Segoe UI',Roboto,sans-serif;
    --disp:'Saira Condensed','Arial Narrow',system-ui,sans-serif;
  }
  *{box-sizing:border-box}
  html{-webkit-text-size-adjust:100%}
  body{
    margin:0;
    background:
      radial-gradient(1200px 600px at 80% -10%, #16222c 0%, transparent 60%),
      radial-gradient(900px 500px at 0% 0%, #131c24 0%, transparent 55%),
      var(--bg);
    color:var(--ink); font-family:var(--sans); line-height:1.5; font-size:15px;
    -webkit-font-smoothing:antialiased;
  }
  a{color:var(--lo)}
  .wrap{max-width:1140px;margin:0 auto;padding:0 18px}

  header{border-bottom:1px solid var(--line);background:linear-gradient(180deg,rgba(20,29,37,.92),rgba(12,18,23,.92));backdrop-filter:blur(6px)}
  .topbar{display:flex;align-items:center;gap:14px;padding:14px 0 10px}
  .brand{display:flex;align-items:baseline;gap:10px;flex-wrap:wrap}
  .brand .mk{font-family:var(--disp);font-weight:700;font-size:30px;letter-spacing:.5px;text-transform:uppercase;line-height:.9}
  .brand .mk b{color:var(--lo)} .brand .mk i{color:var(--hi);font-style:normal}
  .brand .sub{font-family:var(--mono);font-size:11px;color:var(--muted);letter-spacing:.14em;text-transform:uppercase}

  .cluster{display:grid;grid-template-columns:1fr 1fr;gap:14px;padding:6px 0 18px}
  .gpanel{background:linear-gradient(160deg,var(--panel2),var(--panel));border:1px solid var(--line);border-radius:var(--radius);padding:12px 12px 10px;position:relative;overflow:hidden}
  .gtag{position:absolute;top:10px;right:12px;font-family:var(--mono);font-size:10px;letter-spacing:.12em;text-transform:uppercase;color:var(--muted2)}
  .gwrap{display:flex;align-items:center;gap:12px}
  .gauge{width:128px;height:104px;flex:none}
  .greadout .lab{font-family:var(--mono);font-size:10.5px;letter-spacing:.12em;text-transform:uppercase;color:var(--muted)}
  .greadout .big{font-family:var(--disp);font-weight:700;font-size:34px;line-height:1;margin:1px 0 2px}
  .greadout .big small{font-size:14px;color:var(--muted);font-family:var(--mono);font-weight:400;letter-spacing:.02em}
  .greadout .sat{font-family:var(--mono);font-size:12.5px;color:var(--ink)}
  .greadout.lo .accent{color:var(--lo)} .greadout.hi .accent{color:var(--hi)}
  .pill{display:inline-block;font-family:var(--mono);font-size:10px;letter-spacing:.1em;text-transform:uppercase;padding:2px 7px;border-radius:99px;border:1px solid var(--line2);color:var(--muted)}

  .selrow{display:flex;gap:10px;align-items:center;flex-wrap:wrap;padding:0 0 16px}
  .selrow .cap{font-family:var(--mono);font-size:11px;letter-spacing:.12em;text-transform:uppercase;color:var(--muted)}
  .refset{display:flex;gap:6px;flex-wrap:wrap}
  .refbtn{font-family:var(--mono);font-size:13px;background:var(--panel);border:1px solid var(--line);color:var(--muted);padding:7px 12px;border-radius:10px;cursor:pointer;display:flex;align-items:center;gap:7px;transition:.15s}
  .refbtn .dot{width:9px;height:9px;border-radius:99px;background:var(--c);box-shadow:0 0 0 3px color-mix(in srgb,var(--c) 22%,transparent)}
  .refbtn:hover{border-color:var(--line2);color:var(--ink)}
  .refbtn.on{border-color:var(--c);color:var(--ink);background:color-mix(in srgb,var(--c) 12%,var(--panel))}
  .amb{display:flex;align-items:center;gap:8px;margin-left:auto}
  .amb label{font-family:var(--mono);font-size:11px;letter-spacing:.1em;text-transform:uppercase;color:var(--muted)}
  .amb output{font-family:var(--mono);font-size:13px;color:var(--ink);min-width:46px;text-align:right}
  input[type=range]{-webkit-appearance:none;appearance:none;height:4px;border-radius:99px;background:var(--line2);outline:none;width:150px}
  input[type=range]::-webkit-slider-thumb{-webkit-appearance:none;width:16px;height:16px;border-radius:99px;background:var(--ink);border:3px solid var(--bg);cursor:pointer;box-shadow:0 0 0 1px var(--line2)}
  input[type=range]::-moz-range-thumb{width:16px;height:16px;border-radius:99px;background:var(--ink);border:3px solid var(--bg);cursor:pointer}

  nav.tabs{display:flex;gap:2px;border-bottom:1px solid var(--line);overflow-x:auto;scrollbar-width:none}
  nav.tabs::-webkit-scrollbar{display:none}
  .tab{font-family:var(--mono);font-size:12.5px;letter-spacing:.06em;text-transform:uppercase;background:none;border:none;border-bottom:2px solid transparent;color:var(--muted);padding:13px 14px;cursor:pointer;white-space:nowrap;transition:.15s;display:flex;gap:8px;align-items:center}
  .tab .n{font-family:var(--mono);font-size:10px;color:var(--muted2)}
  .tab:hover{color:var(--ink)} .tab.on{color:var(--ink);border-bottom-color:var(--lo);background:color-mix(in srgb,var(--lo) 9%,transparent)}

  main{padding:24px 0 80px;min-height:60vh}
  section.view{display:none;animation:fade .25s ease}
  section.view.on{display:block}
  @keyframes fade{from{opacity:0;transform:translateY(4px)}to{opacity:1;transform:none}}

  h2.title{font-family:var(--disp);font-weight:700;font-size:26px;letter-spacing:.4px;margin:0 0 4px;text-transform:uppercase}
  .lede{color:var(--muted);max-width:64ch;margin:0 0 20px}
  .eyebrow{font-family:var(--mono);font-size:11px;letter-spacing:.16em;text-transform:uppercase;color:var(--brass);margin:0 0 6px}
  .card{background:linear-gradient(165deg,var(--panel2),var(--panel));border:1px solid var(--line);border-radius:var(--radius);padding:18px}
  .grid2{display:grid;grid-template-columns:1fr 1fr;gap:16px}
  .grid3{display:grid;grid-template-columns:repeat(3,1fr);gap:14px}

  .cycle-grid{display:grid;grid-template-columns:1.35fr .95fr;gap:18px;align-items:start}
  .diagram{width:100%;height:auto;display:block}
  .legend{display:flex;flex-wrap:wrap;gap:10px 16px;margin-top:12px;font-family:var(--mono);font-size:11.5px;color:var(--muted)}
  .legend .k{display:flex;align-items:center;gap:6px}
  .legend .sw{width:18px;height:4px;border-radius:2px}
  .statebox{border:1px solid var(--line);border-radius:10px;padding:11px 13px;margin-bottom:10px;background:var(--bg2)}
  .statebox h4{margin:0 0 6px;font-family:var(--mono);font-size:11px;letter-spacing:.1em;text-transform:uppercase;color:var(--muted)}
  .statebox p{margin:0;font-size:13.5px;color:var(--ink)}
  .statebox.sh{border-left:3px solid var(--lo)} .statebox.sc{border-left:3px solid var(--hi)}
  .kpi{font-family:var(--mono)} .kpi b{font-family:var(--disp);font-weight:700;font-size:20px}

  .lookup-grid{display:grid;grid-template-columns:1fr 1fr;gap:16px}
  .field{margin:0 0 14px}
  .field label{display:block;font-family:var(--mono);font-size:11px;letter-spacing:.08em;text-transform:uppercase;color:var(--muted);margin-bottom:6px}
  .field .inp{display:flex;align-items:center;gap:8px}
  input[type=number],select{font-family:var(--mono);font-size:16px;background:var(--bg2);border:1px solid var(--line2);color:var(--ink);border-radius:9px;padding:10px 12px;width:100%;outline:none;transition:.15s}
  input[type=number]:focus,select:focus{border-color:var(--lo);box-shadow:0 0 0 3px rgba(67,182,255,.14)}
  .unit{font-family:var(--mono);font-size:13px;color:var(--muted);flex:none}
  .out-temp{font-family:var(--disp);font-weight:700;font-size:40px;line-height:1}
  .out-sub{font-family:var(--mono);font-size:12.5px;color:var(--muted)}
  .plot{width:100%;height:auto;background:var(--bg2);border:1px solid var(--line);border-radius:10px}
  .swapbtn{font-family:var(--mono);font-size:11px;letter-spacing:.06em;text-transform:uppercase;background:var(--panel);border:1px solid var(--line2);color:var(--muted);border-radius:8px;padding:7px 10px;cursor:pointer}
  .swapbtn:hover{color:var(--ink);border-color:var(--lo)}

  .wb{display:grid;grid-template-columns:1fr 1fr;gap:16px}
  .wb .card h3{margin:0 0 2px;font-family:var(--disp);font-weight:700;font-size:20px;text-transform:uppercase;letter-spacing:.3px}
  .wb .card.sh h3{color:var(--lo)} .wb .card.sc h3{color:var(--hi)}
  .wb .card .sgn{font-family:var(--mono);font-size:11.5px;color:var(--muted);margin-bottom:14px}
  .steps{font-family:var(--mono);font-size:13px;background:var(--bg2);border:1px solid var(--line);border-radius:10px;padding:12px;margin-top:12px}
  .steps .ln{display:flex;justify-content:space-between;gap:10px;padding:3px 0;color:var(--muted)}
  .steps .ln b{color:var(--ink);font-weight:500}
  .result{margin-top:12px;border-radius:10px;padding:12px 14px;border:1px solid var(--line);display:flex;align-items:center;gap:14px}
  .result .num{font-family:var(--disp);font-weight:700;font-size:46px;line-height:.9}
  .result .verdict{font-family:var(--mono);font-size:12.5px}
  .result.goodb{background:color-mix(in srgb,var(--good) 10%,var(--bg2));border-color:color-mix(in srgb,var(--good) 40%,var(--line))}
  .result.warnb{background:color-mix(in srgb,var(--warn) 10%,var(--bg2));border-color:color-mix(in srgb,var(--warn) 40%,var(--line))}
  .result.badb{background:color-mix(in srgb,var(--bad) 10%,var(--bg2));border-color:color-mix(in srgb,var(--bad) 40%,var(--line))}
  .band{height:8px;border-radius:99px;margin-top:14px;position:relative;background:linear-gradient(90deg,var(--bad),var(--warn),var(--good) 35%,var(--good) 60%,var(--warn),var(--bad))}
  .band .mk{position:absolute;top:-4px;width:3px;height:16px;background:var(--ink);border-radius:2px;box-shadow:0 0 0 2px var(--bg2);transition:left .25s}
  .matrix-hint{margin-top:16px;border:1px dashed var(--line2);border-radius:10px;padding:12px 14px;font-size:13.5px}
  .matrix-hint b{color:var(--ink)}
  .toggle{display:inline-flex;border:1px solid var(--line2);border-radius:9px;overflow:hidden}
  .toggle button{font-family:var(--mono);font-size:12px;background:var(--bg2);color:var(--muted);border:none;padding:8px 12px;cursor:pointer}
  .toggle button.on{background:var(--panel2);color:var(--ink)}

  .scn-meta{display:grid;grid-template-columns:repeat(4,1fr);gap:10px;margin:6px 0 16px}
  .meta{background:var(--bg2);border:1px solid var(--line);border-radius:10px;padding:10px 12px}
  .meta .l{font-family:var(--mono);font-size:10px;letter-spacing:.1em;text-transform:uppercase;color:var(--muted)}
  .meta .v{font-family:var(--disp);font-weight:600;font-size:21px;margin-top:2px}
  .reading{display:grid;grid-template-columns:repeat(4,1fr);gap:10px}
  .rd{border:1px solid var(--line);border-radius:10px;padding:12px;background:var(--bg2);text-align:center}
  .rd .l{font-family:var(--mono);font-size:10px;letter-spacing:.08em;text-transform:uppercase;color:var(--muted)}
  .rd .v{font-family:var(--disp);font-weight:700;font-size:30px;line-height:1;margin-top:4px}
  .rd.lo{border-top:3px solid var(--lo)} .rd.hi{border-top:3px solid var(--hi)}
  .rd .v small{font-size:13px;color:var(--muted);font-family:var(--mono);font-weight:400}
  .answers{display:grid;grid-template-columns:auto auto;gap:10px 16px;align-items:center;margin:18px 0}
  .answers .ai{display:flex;align-items:center;gap:8px}
  .answers .ai label{font-family:var(--mono);font-size:12px;color:var(--muted);text-transform:uppercase;letter-spacing:.06em}
  .answers input{width:90px}
  .dx-grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(180px,1fr));gap:8px;margin:6px 0 16px}
  .dx{font-family:var(--sans);font-size:13.5px;text-align:left;background:var(--bg2);border:1px solid var(--line2);color:var(--ink);border-radius:10px;padding:11px 13px;cursor:pointer;transition:.12s}
  .dx:hover{border-color:var(--lo)}
  .dx.sel{border-color:var(--lo);background:color-mix(in srgb,var(--lo) 12%,var(--bg2))}
  .dx.correct{border-color:var(--good);background:color-mix(in srgb,var(--good) 16%,var(--bg2))}
  .dx.wrong{border-color:var(--bad);background:color-mix(in srgb,var(--bad) 16%,var(--bg2))}
  .btn{font-family:var(--mono);font-size:13px;letter-spacing:.04em;text-transform:uppercase;background:var(--lo);color:#04212f;border:none;border-radius:10px;padding:11px 18px;cursor:pointer;font-weight:600;transition:.15s}
  .btn:hover{filter:brightness(1.08)}
  .btn.ghost{background:var(--panel);color:var(--ink);border:1px solid var(--line2)}
  .btn.ghost:hover{border-color:var(--lo)}
  .btn:disabled{opacity:.4;cursor:not-allowed}
  .feedback{margin-top:16px;border-radius:10px;border:1px solid var(--line);padding:14px 16px;font-size:14px;display:none}
  .feedback.show{display:block}
  .feedback.ok{border-color:color-mix(in srgb,var(--good) 45%,var(--line));background:color-mix(in srgb,var(--good) 8%,var(--bg2))}
  .feedback.no{border-color:color-mix(in srgb,var(--warn) 45%,var(--line));background:color-mix(in srgb,var(--warn) 8%,var(--bg2))}
  .feedback h4{margin:0 0 8px;font-family:var(--disp);font-weight:700;font-size:18px;text-transform:uppercase}
  .feedback .work{font-family:var(--mono);font-size:12.5px;color:var(--muted);margin-top:8px;border-top:1px solid var(--line);padding-top:8px}
  .scoreline{font-family:var(--mono);font-size:12px;color:var(--muted)}
  .chips{display:flex;gap:6px;flex-wrap:wrap}
  .chip{font-family:var(--mono);font-size:11px;padding:6px 10px;border-radius:8px;border:1px solid var(--line2);background:var(--bg2);color:var(--muted);cursor:pointer}
  .chip.on{border-color:var(--lo);color:var(--ink);background:color-mix(in srgb,var(--lo) 10%,var(--bg2))}

  table{width:100%;border-collapse:collapse;font-size:13px}
  th,td{text-align:left;padding:9px 10px;border-bottom:1px solid var(--line);vertical-align:top}
  th{font-family:var(--mono);font-size:10.5px;letter-spacing:.08em;text-transform:uppercase;color:var(--muted);font-weight:500}
  td.mono,th.mono{font-family:var(--mono)}
  .tagcls{font-family:var(--mono);font-size:11px;padding:2px 7px;border-radius:6px;border:1px solid var(--line2);white-space:nowrap}
  .a1{color:var(--good);border-color:color-mix(in srgb,var(--good) 40%,var(--line2))}
  .a2l{color:var(--warn);border-color:color-mix(in srgb,var(--warn) 40%,var(--line2))}
  .mtx{width:100%;border-collapse:separate;border-spacing:6px}
  .mtx td,.mtx th{border:1px solid var(--line);border-radius:8px;text-align:center;padding:12px;vertical-align:middle}
  .mtx th{background:var(--bg2);font-family:var(--mono);font-size:11px;text-transform:uppercase;letter-spacing:.06em;color:var(--muted)}
  .mtx td .d{font-family:var(--disp);font-weight:600;font-size:15px}
  .mtx td .s{font-family:var(--mono);font-size:11px;color:var(--muted);margin-top:3px}
  .mtx td.ok{background:color-mix(in srgb,var(--good) 10%,var(--bg2))}
  .note{font-size:12.5px;color:var(--muted2);border-left:2px solid var(--line2);padding:4px 0 4px 12px;margin:14px 0}
  .src{font-family:var(--mono);font-size:11.5px;color:var(--muted2);line-height:1.7}
  .danger{border:1px solid color-mix(in srgb,var(--hi) 40%,var(--line));background:color-mix(in srgb,var(--hi) 7%,var(--bg2));border-radius:10px;padding:13px 15px;font-size:13px}
  .danger b{color:var(--hi)}
  hr.sep{border:none;border-top:1px solid var(--line);margin:26px 0}
  .small{font-size:12.5px;color:var(--muted)}
  .accent-lo{color:var(--lo)} .accent-hi{color:var(--hi)} .accent-good{color:var(--good)}

  @media (max-width:860px){
    .cluster{grid-template-columns:1fr}
    .grid2,.lookup-grid,.cycle-grid,.wb,.grid3{grid-template-columns:1fr}
    .scn-meta{grid-template-columns:1fr 1fr}
    .reading{grid-template-columns:1fr 1fr}
    .answers{grid-template-columns:1fr}
    .brand .mk{font-size:24px} .amb{margin-left:0}
    /* tabs become a wrapped grid of clear, tappable buttons — nothing hidden off-screen */
    nav.tabs{flex-wrap:wrap;gap:6px;border-bottom:none;padding:4px 0 8px;overflow:visible}
    .tab{flex:1 1 29%;justify-content:center;text-align:center;padding:12px 6px;border:1px solid var(--line2);border-bottom:1px solid var(--line2);border-radius:9px;background:var(--panel)}
    .tab .n{display:none}
    .tab.on{border-color:var(--lo);background:color-mix(in srgb,var(--lo) 14%,var(--panel))}
    .topbar{flex-wrap:wrap}
    .studentbadge{margin-left:auto}
  }
  @media (prefers-reduced-motion:reduce){*{animation:none!important;transition:none!important}.flowdot{display:none!important}}
  :focus-visible{outline:2px solid var(--lo);outline-offset:2px;border-radius:4px}

  /* ---------- Practice ---------- */
  .setup-grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:18px;margin:6px 0 6px}
  .setblock h4{margin:0 0 8px;font-family:var(--mono);font-size:11px;letter-spacing:.1em;text-transform:uppercase;color:var(--muted)}
  .seg{display:inline-flex;border:1px solid var(--line2);border-radius:9px;overflow:hidden;flex-wrap:wrap}
  .seg button{font-family:var(--mono);font-size:12.5px;background:var(--bg2);color:var(--muted);border:none;padding:8px 13px;cursor:pointer;border-right:1px solid var(--line)}
  .seg button:last-child{border-right:none}
  .seg button.on{background:var(--panel2);color:var(--ink)}
  .seg.lvl button.on{color:var(--lo)}
  .checks{display:flex;flex-direction:column;gap:6px}
  .ck{display:flex;align-items:center;gap:9px;font-family:var(--sans);font-size:13.5px;color:var(--ink);cursor:pointer;user-select:none}
  .ck input{width:16px;height:16px;accent-color:var(--lo);cursor:pointer}
  .ck .dot{width:9px;height:9px;border-radius:99px;background:var(--c)}
  .seedrow{display:flex;align-items:center;gap:8px;flex-wrap:wrap}
  .seedrow input{width:140px}
  .prac-top{display:flex;align-items:center;gap:16px;flex-wrap:wrap;margin-bottom:14px}
  .progress{flex:1;min-width:160px;height:8px;border-radius:99px;background:var(--line);overflow:hidden}
  .progress .fill{height:100%;background:var(--lo);transition:width .25s;width:0}
  .pcount{font-family:var(--mono);font-size:12px;color:var(--muted);white-space:nowrap}
  .ptag{display:inline-block;font-family:var(--mono);font-size:10px;letter-spacing:.08em;text-transform:uppercase;padding:3px 8px;border-radius:99px;border:1px solid var(--line2);color:var(--muted);margin-right:6px}
  .ptag.lvl1{color:var(--good);border-color:color-mix(in srgb,var(--good) 40%,var(--line2))}
  .ptag.lvl2{color:var(--warn);border-color:color-mix(in srgb,var(--warn) 40%,var(--line2))}
  .ptag.lvl3{color:var(--hi);border-color:color-mix(in srgb,var(--hi) 40%,var(--line2))}
  .rd .rdsub{font-family:var(--mono);font-size:11px;color:var(--muted);margin-top:5px}
  .rd .rdsub .satpill{display:inline-block;font-size:9px;letter-spacing:.08em;text-transform:uppercase;border:1px solid var(--line2);border-radius:99px;padding:1px 6px;margin-left:5px;color:var(--muted2);vertical-align:middle}
  .sym{font-family:var(--mono);font-size:12px;white-space:nowrap}
  .sym.up{color:var(--warn)} .sym.dn{color:var(--lo)} .sym.nm{color:var(--muted)}
  .qstem{font-size:15px;margin:10px 0 14px;line-height:1.55}
  .ansrow{display:flex;gap:14px;flex-wrap:wrap;align-items:flex-end;margin:14px 0}
  .ansrow .ai{display:flex;flex-direction:column;gap:5px}
  .ansrow .ai label{font-family:var(--mono);font-size:11px;letter-spacing:.06em;text-transform:uppercase;color:var(--muted)}
  .ansrow .ai .inp{display:flex;align-items:center;gap:7px}
  .ansrow .ai input{width:110px}
  .mcgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(170px,1fr));gap:8px;margin:6px 0 4px}
  .summary-stat{display:flex;gap:22px;flex-wrap:wrap;align-items:baseline;margin:6px 0 16px}
  .summary-stat .big{font-family:var(--disp);font-weight:700;font-size:50px;line-height:.9}
  .miss-list{display:flex;flex-direction:column;gap:8px;margin:8px 0}
  .miss{display:flex;justify-content:space-between;gap:10px;font-family:var(--mono);font-size:13px;border:1px solid var(--line);border-radius:9px;padding:9px 12px;background:var(--bg2)}
  .miss b{color:var(--hi)}
  .hintbox{margin-top:10px;border:1px dashed var(--line2);border-radius:9px;padding:10px 13px;font-size:13px;color:var(--muted);display:none}
  .hintbox.show{display:block}
  .solution .why{font-family:var(--sans);font-size:13px;color:var(--muted);margin-top:8px;line-height:1.55}
  .solution .rule{color:var(--brass)}
  #pracPrint{display:none}

  /* ---------- Student sign-in ---------- */
  .studentbadge{margin-left:auto;display:flex;align-items:center;gap:8px}
  .studentbadge .who{font-family:var(--mono);font-size:12px;color:var(--ink);display:flex;align-items:center;gap:7px;background:var(--panel);border:1px solid var(--line2);border-radius:99px;padding:6px 12px}
  .studentbadge .who .dotS{width:8px;height:8px;border-radius:99px;background:var(--good);box-shadow:0 0 0 3px color-mix(in srgb,var(--good) 22%,transparent)}
  .studentbadge .who .cls{color:var(--brass)}
  .studentbadge .switchBtn{font-family:var(--mono);font-size:11px;letter-spacing:.04em;text-transform:uppercase;background:none;border:1px solid var(--line2);color:var(--muted);border-radius:8px;padding:6px 10px;cursor:pointer}
  .studentbadge .switchBtn:hover{color:var(--ink);border-color:var(--lo)}
  #loginScreen{position:fixed;inset:0;z-index:50;display:flex;align-items:center;justify-content:center;padding:22px;
    background:radial-gradient(1200px 600px at 80% -10%, #16222c 0%, transparent 60%),radial-gradient(900px 500px at 0% 0%, #131c24 0%, transparent 55%),var(--bg)}
  .loginCard{width:100%;max-width:420px;background:linear-gradient(165deg,var(--panel2),var(--panel));border:1px solid var(--line);border-radius:var(--radius);padding:26px 24px}
  .loginCard .mk{font-family:var(--disp);font-weight:700;font-size:30px;letter-spacing:.5px;text-transform:uppercase;line-height:.9;margin-bottom:4px}
  .loginCard .mk b{color:var(--lo)} .loginCard .mk i{color:var(--hi);font-style:normal}
  .loginCard .sub{font-family:var(--mono);font-size:11px;color:var(--muted);letter-spacing:.12em;text-transform:uppercase;margin-bottom:22px}
  .loginCard label{display:block;font-family:var(--mono);font-size:11px;letter-spacing:.08em;text-transform:uppercase;color:var(--muted);margin:0 0 6px}
  .loginCard input[type=text]{width:100%;font-family:var(--mono);font-size:16px;background:var(--bg2);border:1px solid var(--line2);color:var(--ink);border-radius:9px;padding:11px 12px;margin-bottom:14px;outline:none}
  .loginCard input[type=text]:focus{border-color:var(--lo);box-shadow:0 0 0 3px rgba(67,182,255,.14)}
  .loginErr{color:var(--warn);font-size:12.5px;min-height:1.1em;margin-bottom:8px}
  .loginCard .btn{width:100%;justify-content:center;text-align:center}
  .loginRecent{margin-top:18px;border-top:1px solid var(--line);padding-top:14px}
  .loginRecent .recentlab{font-family:var(--mono);font-size:10px;letter-spacing:.1em;text-transform:uppercase;color:var(--muted);margin-bottom:8px}
  .recentChip{font-family:var(--mono);font-size:12.5px;background:var(--bg2);border:1px solid var(--line2);color:var(--ink);border-radius:8px;padding:8px 12px;cursor:pointer;margin:0 6px 6px 0}
  .recentChip:hover{border-color:var(--lo)}
  .loginNote{font-size:11.5px;color:var(--muted2);margin-top:16px;line-height:1.55}

  @media print{
    @page{margin:14mm}
    body{background:#fff;color:#000;font-size:12px}
    header,nav.tabs,main>section.view,.cluster,.selrow,#loginScreen,.studentbadge{display:none!important}
    #pracPrint{display:block!important}
    #pracPrint h1{font-size:18px;margin:0 0 2px}
    #pracPrint .ph{font-size:11px;color:#333;margin:0 0 14px;border-bottom:1px solid #000;padding-bottom:8px}
    #pracPrint .pq{break-inside:avoid;margin:0 0 14px;padding:0 0 4px;border-bottom:1px dotted #999}
    #pracPrint .pq .n{font-weight:700}
    #pracPrint .pq .stem{margin:3px 0}
    #pracPrint .pq .given{font-family:var(--mono);font-size:11px;color:#222}
    #pracPrint .pq .blank{margin-top:6px;font-size:11px;color:#444}
    #pracPrint .pq .ans{font-family:var(--mono);font-size:11px;color:#000;margin-top:4px}
    #pracPrint .pq .work{font-family:var(--mono);font-size:10.5px;color:#333;white-space:pre-wrap;margin-top:3px}
    #pracPrint .pagebreak{break-before:page}
  }
</style>
</head>
<body>

<!-- STUDENT SIGN-IN (local profile, no server) -->
<div id="loginScreen">
  <div class="loginCard">
    <div class="mk">The <b>Gauge</b> <i>Bench</i></div>
    <div class="sub">Student sign-in</div>
    <label for="loginName">Your name</label>
    <input type="text" id="loginName" autocomplete="name" placeholder="e.g. Jordan M.">
    <label for="loginClass">Class code <span style="color:var(--muted2);text-transform:none;letter-spacing:0">(optional)</span></label>
    <input type="text" id="loginClass" autocomplete="off" placeholder="e.g. HVAC-101">
    <div class="loginErr" id="loginErr"></div>
    <button class="btn" id="loginStart">Start practicing</button>
    <div class="loginRecent" id="loginRecent" style="display:none"></div>
    <p class="loginNote">Your name and progress are saved only on this device — no account, no server. Use the same name and class code to pick up where you left off.</p>
  </div>
</div>

<header>
  <div class="wrap">
    <div class="topbar">
      <div class="brand">
        <div class="mk">The <b>Gauge</b> <i>Bench</i></div>
        <div class="sub">Superheat &amp; Subcooling · grounded in real PT data</div>
      </div>
      <div class="studentbadge" id="studentBadge" style="display:none"></div>
    </div>

    <div class="cluster">
      <div class="gpanel lo">
        <div class="gtag">Low side · suction</div>
        <div class="gwrap">
          <svg class="gauge" id="gaugeLo" viewBox="0 0 128 104" aria-label="Low side gauge"></svg>
          <div class="greadout lo">
            <div class="lab">Pressure</div>
            <div class="big"><span class="accent" id="loP">—</span><small> psig</small></div>
            <div class="sat">sat&nbsp;temp&nbsp;<b id="loT" class="accent">—</b>&nbsp;°F&nbsp;<span class="pill">dew</span></div>
          </div>
        </div>
      </div>
      <div class="gpanel hi">
        <div class="gtag">High side · liquid</div>
        <div class="gwrap">
          <svg class="gauge" id="gaugeHi" viewBox="0 0 128 104" aria-label="High side gauge"></svg>
          <div class="greadout hi">
            <div class="lab">Pressure</div>
            <div class="big"><span class="accent" id="hiP">—</span><small> psig</small></div>
            <div class="sat">sat&nbsp;temp&nbsp;<b id="hiT" class="accent">—</b>&nbsp;°F&nbsp;<span class="pill">bubble</span></div>
          </div>
        </div>
      </div>
    </div>

    <div class="selrow">
      <span class="cap">Refrigerant</span>
      <div class="refset" id="refset"></div>
      <div class="amb">
        <label for="amb">Outdoor</label>
        <input type="range" id="amb" min="65" max="115" value="95" step="1">
        <output id="ambOut">95 °F</output>
      </div>
    </div>

    <nav class="tabs" id="tabs">
      <button class="tab on" data-t="cycle"><span class="n">01</span>The Cycle</button>
      <button class="tab" data-t="basics"><span class="n">02</span>Basics</button>
      <button class="tab" data-t="lookup"><span class="n">03</span>PT Lookup</button>
      <button class="tab" data-t="calc"><span class="n">04</span>Calculator</button>
      <button class="tab" data-t="scn"><span class="n">05</span>Scenarios</button>
      <button class="tab" data-t="practice"><span class="n">06</span>Practice</button>
      <button class="tab" data-t="faults"><span class="n">07</span>Faults</button>
      <button class="tab" data-t="ref"><span class="n">08</span>Reference</button>
    </nav>
  </div>
</header>

<main class="wrap">

  <!-- CYCLE -->
  <section class="view on" id="view-cycle">
    <p class="eyebrow">Where the two numbers live</p>
    <h2 class="title">The refrigeration cycle</h2>
    <p class="lede">Superheat is read on the <span class="accent-lo">suction line</span>; subcooling is read on the <span class="accent-hi">liquid line</span>. Both come from the same move — compare an actual line temperature against the saturation temperature the gauge points to. The numbers below update with the refrigerant and outdoor temperature you picked, assuming a healthy system.</p>

    <div class="cycle-grid">
      <div class="card">
        <svg class="diagram" id="cycleSvg" viewBox="0 0 560 360" role="img" aria-label="Refrigeration cycle diagram"></svg>
        <div class="legend">
          <div class="k"><span class="sw" style="background:var(--hi)"></span>High-pressure vapor (discharge)</div>
          <div class="k"><span class="sw" style="background:var(--brass)"></span>High-pressure liquid (liquid line)</div>
          <div class="k"><span class="sw" style="background:var(--lo)"></span>Low-pressure mix → vapor (suction)</div>
        </div>
      </div>
      <div>
        <div class="statebox sh">
          <h4>① Suction line → Superheat</h4>
          <p>Vapor leaving the evaporator with sensible heat added past its boiling point. Confirms the last of the liquid boiled off, so the compressor only swallows vapor. <span class="kpi" id="cycSH"></span></p>
        </div>
        <div class="statebox sc">
          <h4>② Liquid line → Subcooling</h4>
          <p>Liquid leaving the condenser, cooled below its condensing point. Confirms a solid column of liquid at the metering device — no flash gas. <span class="kpi" id="cycSC"></span></p>
        </div>
        <div class="statebox">
          <h4>The one rule</h4>
          <p><b>Gauge pressure → saturation temp → subtract.</b><br>
          Superheat = suction line temp − sat temp (use the <b>dew</b> point).<br>
          Subcooling = sat temp − liquid line temp (use the <b>bubble</b> point).</p>
        </div>
        <p class="small" id="glideNote" style="margin-top:10px"></p>
      </div>
    </div>
  </section>

  <!-- BASICS -->
  <section class="view" id="view-basics">
    <p class="eyebrow">Start here</p>
    <h2 class="title">Superheat &amp; subcooling, plainly</h2>
    <p class="lede">Two numbers tell you almost everything about how a system is running and whether the charge is right. Both come from one move: take a gauge pressure, convert it to the saturation temperature off the refrigerant's chart, and compare it to an actual pipe temperature. Superheat lives on the low side; subcooling lives on the high side.</p>

    <div class="grid2" style="margin-bottom:18px">
      <div class="card">
        <h3 style="font-family:var(--disp);font-weight:700;font-size:22px;text-transform:uppercase;letter-spacing:.3px;color:var(--lo);margin:0 0 2px">Superheat</h3>
        <div class="sgn" style="font-family:var(--mono);font-size:11.5px;color:var(--muted);margin-bottom:12px">suction line temp − saturation temp (dew) · low side</div>
        <p style="font-size:14px;margin:0 0 10px">It's how many degrees the vapor has been heated <b>above</b> its boiling point. You read it on the <b class="accent-lo">suction line</b>: clamp the line temperature, take the low-side gauge pressure, convert it to saturation temperature on the <b>dew</b> curve, and subtract.</p>
        <div class="statebox sh"><h4>Why it matters</h4><p>Superheat proves the <b>last of the liquid boiled off inside the evaporator</b> before the vapor heads back to the compressor. Too little superheat means raw liquid is leaving the coil — it slams into the compressor (floodback / slugging) and washes out the oil. Healthy superheat is the compressor's insurance policy.</p></div>
        <p class="note" style="margin:12px 0 0">Typical at the evaporator: ~8–15&nbsp;°F. Measured back at the condensing unit it reads higher (total/compressor superheat, often 20&nbsp;°F+) because the suction line picks up heat on the way.</p>
      </div>
      <div class="card">
        <h3 style="font-family:var(--disp);font-weight:700;font-size:22px;text-transform:uppercase;letter-spacing:.3px;color:var(--hi);margin:0 0 2px">Subcooling</h3>
        <div class="sgn" style="font-family:var(--mono);font-size:11.5px;color:var(--muted);margin-bottom:12px">saturation temp (bubble) − liquid line temp · high side</div>
        <p style="font-size:14px;margin:0 0 10px">It's how many degrees the liquid has been cooled <b>below</b> its condensing point. You read it on the <b class="accent-hi">liquid line</b>: take the high-side gauge pressure, convert it to saturation temperature on the <b>bubble</b> curve, and subtract the measured liquid-line temperature.</p>
        <div class="statebox sc"><h4>Why it matters</h4><p>Subcooling proves a <b>solid column of liquid</b> — no vapor bubbles (flash gas) — is feeding the metering device. Flash gas starves the evaporator and kills capacity. Just as useful: subcooling reflects <b>how much refrigerant is stacked in the condenser</b>, so it rises and falls with the charge.</p></div>
        <p class="note" style="margin:12px 0 0">Typical: ~8–12&nbsp;°F on a TXV system per the data plate. It's a window for sanity-checking, not a universal target — always read the plate.</p>
      </div>
    </div>

    <div class="card" style="margin-bottom:18px">
      <span class="eyebrow">The part techs get wrong</span>
      <h3 style="font-family:var(--disp);font-weight:700;font-size:21px;text-transform:uppercase;letter-spacing:.3px;margin:2px 0 6px">Which number you charge to depends on the metering device</h3>
      <p style="font-size:14px;margin:0 0 16px;max-width:70ch">Adding or removing refrigerant moves both numbers — but only <b>one of them is a trustworthy charging target</b>, and which one depends on whether the metering device can modulate. Pick the wrong number and you'll chase your tail (or mis-charge the system).</p>

      <div class="grid2">
        <div class="card" style="border-left:3px solid var(--hi);background:color-mix(in srgb,var(--hi) 6%,var(--panel))">
          <div class="kpi" style="font-family:var(--mono);font-size:11px;letter-spacing:.1em;text-transform:uppercase;color:var(--muted)">TXV / EEV</div>
          <h4 style="font-family:var(--disp);font-weight:700;font-size:19px;text-transform:uppercase;margin:4px 0 8px">Charge to <span class="accent-hi">subcooling</span></h4>
          <p style="font-size:13.5px;margin:0 0 10px">A thermostatic (or electronic) expansion valve <b>actively modulates</b> refrigerant flow to <b>hold a steady evaporator superheat</b>. So when you add or pull charge, the valve compensates and <b>superheat barely moves</b> — it can't tell you whether the charge is right.</p>
          <p style="font-size:13.5px;margin:0 0 10px">What <i>does</i> respond to charge is the liquid stacking in the condenser — i.e. <b>subcooling</b>. Add refrigerant → subcooling climbs; recover → it drops. That's a clean, direct charging signal.</p>
          <p style="font-size:13.5px;margin:0"><b>How you charge:</b> weigh/adjust to the <b>subcooling target on the data plate</b> (commonly 8–12&nbsp;°F). Superheat is just a check that the valve is doing its job.</p>
        </div>
        <div class="card" style="border-left:3px solid var(--lo);background:color-mix(in srgb,var(--lo) 6%,var(--panel))">
          <div class="kpi" style="font-family:var(--mono);font-size:11px;letter-spacing:.1em;text-transform:uppercase;color:var(--muted)">Fixed orifice / piston</div>
          <h4 style="font-family:var(--disp);font-weight:700;font-size:19px;text-transform:uppercase;margin:4px 0 8px">Charge to <span class="accent-lo">superheat</span></h4>
          <p style="font-size:13.5px;margin:0 0 10px">A piston is a <b>fixed restriction</b> — it can't modulate. So superheat is <b>free to float with charge and load</b>: add refrigerant → more liquid fills the coil → superheat falls; pull charge → the coil starves → superheat rises. That makes superheat the meaningful indicator.</p>
          <p style="font-size:13.5px;margin:0 0 10px">There's <b>no single target number</b>. You read the <b>manufacturer's charging chart</b>, which sets the target superheat from the <b>outdoor dry-bulb</b> and <b>indoor wet-bulb</b> on the day.</p>
          <p style="font-size:13.5px;margin:0"><b>How you charge:</b> adjust to the <b>chart's target superheat</b>. On a fixed orifice, <b>subcooling is informational only</b>.</p>
        </div>
      </div>

      <div style="overflow-x:auto;margin-top:16px">
        <table>
          <tr><th>Metering device</th><th>Can it modulate?</th><th>Charge to</th><th>The other number is…</th></tr>
          <tr><td><b class="accent-hi">TXV / EEV</b></td><td>Yes — holds superheat steady</td><td><b>Subcooling</b> (data-plate target)</td><td>Superheat — a check the valve controls</td></tr>
          <tr><td><b class="accent-lo">Fixed orifice / piston</b></td><td>No — fixed restriction</td><td><b>Superheat</b> (charging chart)</td><td>Subcooling — informational only</td></tr>
        </table>
      </div>
      <p class="note" style="margin:14px 0 0">Either way: <b>confirm airflow first</b> (indoor and outdoor) and check the actual splits before touching charge, and <b>always defer to the unit's data plate / charging chart</b>. The ranges here are typical, not targets.</p>
    </div>

    <div class="card">
      <span class="eyebrow">The one move</span>
      <p style="font-size:14.5px;margin:8px 0 4px"><b>Gauge pressure → saturation temperature → subtract.</b></p>
      <p style="font-size:13.5px;margin:0 0 4px"><b class="accent-lo">Superheat</b> = suction-line temp − saturation temp at the suction pressure, using the <b>dew</b> point.</p>
      <p style="font-size:13.5px;margin:0"><b class="accent-hi">Subcooling</b> = saturation temp at the liquid pressure − liquid-line temp, using the <b>bubble</b> point. <span class="small">(Pure refrigerants — R-22, R-32 — have one number; R-410A is effectively one; R-454B glides, so mind the column.)</span></p>
      <p class="small" style="margin:12px 0 0">Try it live on the <b>Calculator</b> tab, then test yourself on <b>Practice</b>.</p>
    </div>
  </section>

  <!-- LOOKUP -->
  <section class="view" id="view-lookup">
    <p class="eyebrow">Read the chart like the gauge does</p>
    <h2 class="title">Pressure ↔ temperature</h2>
    <p class="lede">Every saturated refrigerant has one pressure for each temperature. Enter one, get the other. For zeotropic blends the two saturation lines — <b>bubble</b> (liquid) and <b>dew</b> (vapor) — are both shown; the gap between them is the glide.</p>

    <div class="lookup-grid">
      <div class="card">
        <div style="display:flex;justify-content:space-between;align-items:center;margin-bottom:8px">
          <span class="eyebrow" style="margin:0">Input</span>
          <button class="swapbtn" id="swapBtn">⇄ swap direction</button>
        </div>
        <div id="modePT">
          <div class="field">
            <label>Gauge pressure</label>
            <div class="inp"><input type="number" id="luP" value="118" step="1"><span class="unit">psig</span></div>
          </div>
          <div class="grid2" style="gap:12px">
            <div><div class="out-sub">Bubble point (liquid)</div><div class="out-temp accent-hi" id="luTbub">—</div><div class="out-sub">use for subcooling</div></div>
            <div><div class="out-sub">Dew point (vapor)</div><div class="out-temp accent-lo" id="luTdew">—</div><div class="out-sub">use for superheat</div></div>
          </div>
        </div>
        <div id="modeTP" style="display:none">
          <div class="field">
            <label>Saturation temperature</label>
            <div class="inp"><input type="number" id="luT" value="40" step="1"><span class="unit">°F</span></div>
          </div>
          <div class="grid2" style="gap:12px">
            <div><div class="out-sub">Bubble pressure</div><div class="out-temp accent-hi" id="luPbub">—</div><div class="out-sub">psig</div></div>
            <div><div class="out-sub">Dew pressure</div><div class="out-temp accent-lo" id="luPdew">—</div><div class="out-sub">psig</div></div>
          </div>
        </div>
        <p class="small" id="luGlide" style="margin-top:14px"></p>
        <p class="small" id="luOob" style="color:var(--warn)"></p>
      </div>
      <div class="card">
        <span class="eyebrow">Saturation curve</span>
        <svg class="plot" id="ptPlot" viewBox="0 0 420 300" role="img" aria-label="Pressure temperature curve"></svg>
        <p class="small" id="plotCap" style="margin-top:8px"></p>
      </div>
    </div>
  </section>

  <!-- CALCULATOR -->
  <section class="view" id="view-calc">
    <p class="eyebrow">The workbench</p>
    <h2 class="title">Superheat &amp; subcooling calculator</h2>
    <p class="lede">Plug in what your gauges and pipe clamps read. The bench converts each pressure to a saturation temperature off the selected refrigerant's curve, does the subtraction, and reads the result against typical ranges. The gauges up top follow your inputs.</p>

    <div style="margin-bottom:16px;display:flex;gap:14px;align-items:center;flex-wrap:wrap">
      <span class="cap" style="font-family:var(--mono);font-size:11px;letter-spacing:.12em;text-transform:uppercase;color:var(--muted)">Metering device</span>
      <div class="toggle" id="meterToggle">
        <button class="on" data-m="txv">TXV / EEV</button>
        <button data-m="fixed">Fixed orifice / piston</button>
      </div>
      <span class="small" id="meterNote"></span>
    </div>

    <div class="wb">
      <div class="card sh">
        <h3>Superheat</h3>
        <div class="sgn">suction line temp − saturation temp (dew) · read on the suction line</div>
        <div class="field"><label>Suction (low-side) pressure</label><div class="inp"><input type="number" id="shP" value="118" step="1"><span class="unit">psig</span></div></div>
        <div class="field"><label>Suction line temperature</label><div class="inp"><input type="number" id="shT" value="52" step="1"><span class="unit">°F</span></div></div>
        <div class="steps" id="shSteps"></div>
        <div class="result" id="shResult"><div class="num">—</div><div class="verdict"></div></div>
        <div class="band"><div class="mk" id="shMk" style="left:0"></div></div>
      </div>

      <div class="card sc">
        <h3>Subcooling</h3>
        <div class="sgn">saturation temp (bubble) − liquid line temp · read on the liquid line</div>
        <div class="field"><label>Liquid (high-side) pressure</label><div class="inp"><input type="number" id="scP" value="392" step="1"><span class="unit">psig</span></div></div>
        <div class="field"><label>Liquid line temperature</label><div class="inp"><input type="number" id="scT" value="104" step="1"><span class="unit">°F</span></div></div>
        <div class="steps" id="scSteps"></div>
        <div class="result" id="scResult"><div class="num">—</div><div class="verdict"></div></div>
        <div class="band"><div class="mk" id="scMk" style="left:0"></div></div>
      </div>
    </div>

    <div class="matrix-hint" id="dxHint"></div>
  </section>

  <!-- SCENARIOS -->
  <section class="view" id="view-scn">
    <p class="eyebrow">Run the call</p>
    <h2 class="title">Practice scenarios</h2>
    <p class="lede">A generated service call: gauges and line temps are handed to you. Work out the superheat and subcooling off the refrigerant's curve, then call the fault. Every reading is computed from the real PT data for the conditions shown — no made-up numbers.</p>

    <div style="display:flex;gap:14px;align-items:center;flex-wrap:wrap;margin-bottom:14px">
      <span class="cap" style="font-family:var(--mono);font-size:11px;letter-spacing:.12em;text-transform:uppercase;color:var(--muted)">Include faults</span>
      <div class="chips" id="faultChips"></div>
    </div>
    <div style="display:flex;gap:10px;align-items:center;flex-wrap:wrap;margin-bottom:18px">
      <button class="btn" id="newScn">New scenario</button>
      <span class="scoreline" id="score">Solved 0 · 0 correct diagnosis</span>
    </div>

    <div class="card" id="scnCard" style="display:none">
      <div class="scn-meta" id="scnMeta"></div>
      <p class="small" style="margin:0 0 8px">Your gauge readings and pipe-clamp temperatures:</p>
      <div class="reading" id="scnReading"></div>

      <div class="answers">
        <div class="ai"><label>Superheat</label><input type="number" id="ansSH" step="1" placeholder="°F"><span class="unit">°F</span></div>
        <div class="ai"><label>Subcooling</label><input type="number" id="ansSC" step="1" placeholder="°F"><span class="unit">°F</span></div>
      </div>

      <p class="small" style="margin:6px 0 6px">Most likely diagnosis:</p>
      <div class="dx-grid" id="dxGrid"></div>

      <button class="btn" id="checkScn">Check answer</button>
      <button class="btn ghost" id="revealScn" style="margin-left:8px">Show worked solution</button>

      <div class="feedback" id="scnFeedback"></div>
    </div>
  </section>

  <!-- PRACTICE -->
  <section class="view" id="view-practice">
    <p class="eyebrow">Graded problem sets</p>
    <h2 class="title">Practice problems</h2>
    <p class="lede">Structured, graded practice with full worked solutions. Pick a level, the problem types, and the refrigerants, then work a set. Every reading and every answer is computed from the same PT data the rest of the bench uses — nothing is invented. Set a seed to hand an entire class the identical set and answer key.</p>

    <!-- SETUP -->
    <div class="card" id="pracSetup">
      <div class="setup-grid">
        <div class="setblock">
          <h4>Problems in the set</h4>
          <div class="seg" id="pracCount">
            <button data-c="5">5</button>
            <button class="on" data-c="10">10</button>
            <button data-c="20">20</button>
          </div>
        </div>
        <div class="setblock">
          <h4>Level</h4>
          <div class="seg lvl" id="pracLevel">
            <button class="on" data-l="1">1 · Apprentice</button>
            <button data-l="2">2 · Journeyman</button>
            <button data-l="3">3 · Master</button>
          </div>
          <p class="small" id="pracLevelNote" style="margin:8px 0 0"></p>
        </div>
        <div class="setblock">
          <h4>Problem types</h4>
          <div class="checks" id="pracTypes"></div>
        </div>
        <div class="setblock">
          <h4>Refrigerants</h4>
          <div class="checks" id="pracRefs"></div>
        </div>
      </div>

      <hr class="sep" style="margin:18px 0">

      <div style="display:flex;gap:16px;flex-wrap:wrap;align-items:flex-end;justify-content:space-between">
        <div class="setblock" style="margin:0">
          <h4>Seed <span style="color:var(--muted2)">(optional — for a reproducible class set)</span></h4>
          <div class="seedrow">
            <input type="text" id="pracSeed" inputmode="numeric" placeholder="e.g. 4021" style="font-family:var(--mono);font-size:15px;background:var(--bg2);border:1px solid var(--line2);color:var(--ink);border-radius:9px;padding:10px 12px">
            <button class="btn ghost" id="pracRandSeed">Random</button>
          </div>
          <p class="small" style="margin:8px 0 0">Same seed + same settings → identical problems and matching answer key.</p>
        </div>
        <div style="display:flex;gap:10px;flex-wrap:wrap">
          <button class="btn" id="pracStart">Start set</button>
        </div>
      </div>

      <hr class="sep" style="margin:18px 0">
      <div class="setblock" style="margin:0">
        <h4>Instructor · worksheet &amp; answer key</h4>
        <p class="small" style="margin:2px 0 10px">Generate a printable worksheet and a separate answer key from the settings and seed above. The two always agree because they share the seed. Uses the browser's print dialog — no PDF library.</p>
        <div style="display:flex;gap:10px;flex-wrap:wrap">
          <button class="btn ghost" id="pracPrintWS">Print worksheet</button>
          <button class="btn ghost" id="pracPrintKey">Print answer key</button>
          <button class="btn ghost" id="pracCopyWS">Copy worksheet as text</button>
          <button class="btn ghost" id="pracCopyKey">Copy answer key as text</button>
        </div>
        <p class="small" id="pracCopyMsg" style="margin:8px 0 0;min-height:1em;color:var(--good)"></p>
      </div>
    </div>

    <!-- RUN -->
    <div id="pracRun" style="display:none">
      <div class="prac-top">
        <span class="pcount" id="pracProgressTxt">Problem 1 of 10</span>
        <div class="progress"><div class="fill" id="pracProgressBar"></div></div>
        <span class="scoreline" id="pracScore">Score 0 / 0</span>
        <button class="btn ghost" id="pracQuit" style="padding:8px 12px">End set</button>
      </div>
      <div class="card" id="pracProblem"></div>
    </div>

    <!-- SUMMARY -->
    <div id="pracSummary" class="card" style="display:none"></div>
  </section>

  <!-- FAULTS -->
  <section class="view" id="view-faults">
    <p class="eyebrow">Read the symptoms</p>
    <h2 class="title">Faults &amp; what the data shows</h2>
    <p class="lede">Superheat and subcooling together put you in one of the four corners, but the full picture needs the gauge pressures, the splits, and airflow. Here's what each common fault does to the readings — and the trap that catches techs most: a liquid-line restriction that wears an undercharge's disguise.</p>

    <div class="card" style="margin-bottom:18px">
      <span class="eyebrow">Simulate it on the gauges</span>
      <p class="small" style="margin:2px 0 12px">Tap a fault to drive the manifold up top and preview the readings on your selected refrigerant. Every number comes straight from the PT data — change the <b>refrigerant</b> or the <b>outdoor</b> slider and the simulated readings move with it.</p>
      <div class="chips" id="faultSimChips"></div>
      <div id="faultSimOut"></div>
    </div>

    <div class="card" style="border-left:3px solid var(--hi);margin-bottom:18px">
      <span class="eyebrow">The one techs misread</span>
      <h3 style="font-family:var(--disp);font-weight:700;font-size:22px;text-transform:uppercase;letter-spacing:.3px;margin:2px 0 8px">Liquid-line restriction</h3>
      <p style="font-size:14px;margin:0 0 12px;max-width:72ch">Something is choking the high-pressure liquid on its way to the metering device — a <b>clogged filter-drier</b>, a <b>kinked or crushed liquid line</b>, debris or a screen, or a <b>stuck/partly-closed metering device</b>. Mass flow drops, so the evaporator, compressor, and condenser all run starved.</p>
      <div class="scn-meta" style="grid-template-columns:repeat(4,1fr);margin:0 0 12px">
        <div class="meta"><div class="l">Superheat</div><div class="v accent-lo">High ▲</div></div>
        <div class="meta"><div class="l">Subcooling</div><div class="v accent-hi">High–normal ▲</div></div>
        <div class="meta"><div class="l">Suction press.</div><div class="v">Low ▼</div></div>
        <div class="meta"><div class="l">Head press.</div><div class="v">Normal–low</div></div>
      </div>
      <p style="font-size:13.5px;margin:0 0 12px;max-width:72ch">Liquid <b>stacks up before</b> the restriction (so condenser subcooling stays normal-to-high), while the evaporator <b>starves after</b> it (so superheat climbs and suction pressure falls). <b>High superheat AND high/normal subcooling at the same time is the restriction signature.</b></p>
      <div class="danger">
        <b>Don't mistake it for an undercharge.</b> Both show high superheat and low suction — so a tech reaching for a hose can dump refrigerant into a system that isn't low, and end up overcharged on top of a restriction. <b>Subcooling is the tiebreaker:</b> an <b>undercharge runs LOW subcooling</b> (little liquid in the condenser); a <b>restriction holds NORMAL-to-HIGH subcooling</b> (liquid stacked behind the choke point).
      </div>
      <p class="note" style="margin:12px 0 0">Confirm it at the part: a real restriction shows a <b>temperature drop across the drier or fitting</b> — it'll sweat or even frost right at the choke point while the line downstream is warmer/cooler than it should be. Low compressor amp draw backs it up. Find and clear the restriction; don't add charge.</p>
    </div>

    <div class="card" style="overflow-x:auto;margin-bottom:18px">
      <span class="eyebrow">Symptom guide — the common faults</span>
      <table id="faultTable"></table>
      <p class="note">Superheat / subcooling ranges are the same bands the Scenarios and Practice diagnosis use. Directions are <i>relative to a healthy system</i> — actual psig depends on the refrigerant and the day's conditions, which the bench computes live. Always confirm airflow (indoor and outdoor) and the splits, and defer to the data plate before condemning a charge.</p>
    </div>

    <div class="grid2">
      <div class="card">
        <span class="eyebrow">Refrigerant-quality problems</span>
        <p style="font-size:13.5px;margin:8px 0"><b>Noncondensables (air / moisture).</b> Air or nitrogen that won't condense collects in the top of the condenser and <b>pushes head pressure up</b> — higher than the outdoor temperature should produce. Subcooling can read normal-to-high but capacity is poor and the high side runs hot. Tell: the high-side <b>saturation temperature sits well above outdoor + a normal split</b> and won't square with a clean PT relationship. Cause: weak evacuation, a low-side leak drawing air in, or moisture. Fix: recover, evacuate to a deep vacuum (micron gauge), replace the drier.</p>
        <p style="font-size:13.5px;margin:8px 0"><b>Moisture freezing at the metering device.</b> Water in the system freezes at the coldest restriction — the orifice or valve — and <b>intermittently blocks flow</b>. The unit cools fine, then shows restriction symptoms (high superheat, low suction, starved coil) until the ice melts and it recovers. A classic drier/moisture call.</p>
        <p style="font-size:13.5px;margin:8px 0"><b>Wrong or mixed refrigerant.</b> If the gauge's saturation temperature won't line up with the measured line temperatures on a system you believe is correct, suspect the charge itself — air, the wrong refrigerant, or a blend that's lost composition. The PT chart only holds for the pure, correct refrigerant. None of R-22 / R-410A / R-32 / R-454B are drop-in interchangeable.</p>
      </div>
      <div class="card">
        <span class="eyebrow">Metering-device faults</span>
        <p style="font-size:13.5px;margin:8px 0"><b class="accent-hi">TXV stuck closed / underfeeding.</b> Looks just like a restriction — <b>high evaporator superheat, low suction, starved coil</b> — but the choke point is the valve itself. Check the sensing bulb charge and mounting before condemning the valve.</p>
        <p style="font-size:13.5px;margin:8px 0"><b class="accent-hi">TXV stuck open / overfeeding or hunting.</b> The valve isn't controlling, so superheat falls toward zero (<b>low superheat, floodback risk</b>), often with high subcooling. Superheat that swings up and down is a hunting valve.</p>
        <p style="font-size:13.5px;margin:8px 0"><b class="accent-lo">Fixed orifice / piston.</b> No valve to fail, but the piston or its inlet screen can <b>clog (a restriction)</b>, and with no modulation the <b>superheat swings with charge and load</b>. That's exactly why you charge a fixed orifice to superheat off the chart, and a TXV to subcooling.</p>
        <div class="danger" style="margin-top:10px"><b>A2L note.</b> R-32 and R-454B are mildly flammable — A2L-rated tools, recovery, and leak detection, and EPA 608 to handle any of it.</div>
      </div>
    </div>
  </section>

  <!-- REFERENCE -->
  <section class="view" id="view-ref">
    <p class="eyebrow">Keep it on the bench</p>
    <h2 class="title">Reference</h2>

    <div class="card" style="margin-bottom:18px;overflow-x:auto">
      <span class="eyebrow">The four refrigerants</span>
      <table id="refTable"></table>
      <p class="note">Typical low/high pressures shown for an ~40&nbsp;°F evaporator and a ~115&nbsp;°F condensing temperature (roughly a 95&nbsp;°F day). They are anchors for sanity-checking, not targets — actual pressures track indoor load and outdoor temperature. R-454B values use the bubble point on the high side and the dew point on the low side.</p>
    </div>

    <div class="card" style="margin-bottom:18px;overflow-x:auto">
      <span class="eyebrow">The four corners</span>
      <p class="small" style="margin:2px 0 14px">A starting read, not the whole diagnosis. Confirm airflow (indoor and outdoor), check the actual splits, and rule out a restriction before condemning a charge.</p>
      <table class="mtx">
        <tr><th></th><th>Subcooling LOW</th><th>Subcooling NORMAL</th><th>Subcooling HIGH</th></tr>
        <tr><th>Superheat HIGH</th>
          <td><div class="d">Undercharge</div><div class="s">low on refrigerant / leak</div></td>
          <td><div class="d">Slight undercharge<br>or low load</div><div class="s">verify airflow</div></td>
          <td><div class="d">Liquid-line restriction</div><div class="s">drier, kink, plugged metering</div></td></tr>
        <tr><th>Superheat NORMAL</th>
          <td><div class="d">Early undercharge</div><div class="s">recheck after settling</div></td>
          <td class="ok"><div class="d">Correctly charged</div><div class="s">in the window</div></td>
          <td><div class="d">Slight overcharge<br>or condenser airflow</div><div class="s">check the high-side split</div></td></tr>
        <tr><th>Superheat LOW</th>
          <td><div class="d">Weak compression<br>or low load</div><div class="s">"low–low," check valves</div></td>
          <td><div class="d">Low indoor airflow</div><div class="s">dirty filter / coil / blower</div></td>
          <td><div class="d">Overcharge</div><div class="s">liquid backing up in condenser</div></td></tr>
      </table>
    </div>

    <div class="grid2" style="margin-bottom:18px">
      <div class="card">
        <span class="eyebrow">Charging method by metering device</span>
        <p style="font-size:13.5px;margin:8px 0"><b class="accent-hi">TXV / EEV:</b> charge to <b>subcooling</b> (target per the data plate, commonly 8–12&nbsp;°F). The valve modulates to hold superheat, so superheat is a check, not the charging target — typically landing 8–15&nbsp;°F at the evaporator.</p>
        <p style="font-size:13.5px;margin:8px 0"><b class="accent-lo">Fixed orifice / piston:</b> charge to <b>superheat</b> using the manufacturer's charging chart, which sets a target superheat from outdoor dry-bulb and indoor wet-bulb. There is no single fixed number, and subcooling is informational only.</p>
        <p class="note">Evaporator superheat vs total (compressor) superheat: measured back at the condensing unit, suction-line heat gain adds on top, so total superheat often reads higher (frequently 20&nbsp;°F+). Always compare against where the manufacturer specifies the measurement.</p>
      </div>
      <div class="card">
        <span class="eyebrow">Why dew vs bubble for a blend</span>
        <p style="font-size:13.5px;margin:8px 0">A zeotropic blend changes temperature as it changes state at constant pressure — the <b>glide</b>. In the evaporator the last liquid finishes boiling at the <b>dew</b> point, so vapor superheat is measured above dew. In the condenser the last vapor finishes condensing at the <b>bubble</b> point, so liquid subcooling is measured below bubble.</p>
        <p style="font-size:13.5px;margin:8px 0">R-22 and R-32 are pure — one number. R-410A is near-azeotropic, glide under ~0.3&nbsp;°F, so one column is fine. R-454B glides ~1.5&nbsp;°F; grabbing the wrong column throws the answer off by about that much.</p>
        <div class="danger" style="margin-top:10px"><b>A2L safety.</b> R-32 and R-454B are mildly flammable (A2L). They need A2L-rated gauges, recovery equipment, and leak detection — R-410A tooling is not automatically rated. None of these four are drop-in interchangeable, and EPA Section 608 certification is required to handle refrigerant.</div>
      </div>
    </div>

    <div class="card">
      <span class="eyebrow">Data sources &amp; honest limits</span>
      <p class="src">
        R-22 &amp; R-410A — Arkema Forane PT charts, generated from the NIST REFPROP database (saturation pressure, °F, psig; R-410A shown as liquid/vapor).<br>
        R-454B — Honeywell Solstice® 454B PT chart (bubble / dew, psig), cross-checked against the A-Gas A2L PT chart.<br>
        R-32 — A-Gas A2L PT chart, cross-checked against an independent published table (one outlier point at 80&nbsp;°F corrected to fit the curve).<br>
        Composition, glide, GWP &amp; safety class — Honeywell, Chemours/Opteon and A-Gas technical literature.
      </p>
      <p class="note">This is a training aid. Values come from saturated-condition charts and linear interpolation between published points, accurate to a fraction of a degree across the operating range but not a substitute for the equipment's data plate, the manufacturer's charging chart, or your own instruments. Charge and diagnose against the unit in front of you.</p>
    </div>
  </section>

  <!-- print-only target for worksheet / answer key -->
  <div id="pracPrint" aria-hidden="true"></div>

</main>

<script>
"use strict";
/* ============================================================
   PT DATA — verified, monotonic. Curves are [tempF, psig] pairs
   sorted ascending. Pure refrigerants share one curve for bubble & dew.
   ============================================================ */
const R22=[[-40,0.6],[-35,2.6],[-30,4.9],[-25,7.4],[-20,10.2],[-15,13.2],[-10,16.5],[-5,20.1],
[0,24.0],[5,28.3],[10,32.8],[15,37.8],[20,43.1],[25,48.8],[30,55.0],[35,61.5],[40,68.6],[45,76.1],
[50,84.1],[55,92.6],[60,101.6],[65,111.3],[70,121.4],[75,132.2],[80,143.6],[85,155.7],[90,168.4],
[95,181.8],[100,195.9],[105,210.8],[110,226.4],[115,242.8],[120,260.0],[125,278.0],[130,296.9],
[135,316.7],[140,337.4],[145,359.0],[150,381.7]];

const R410A_B=[[-40,10.8],[-35,14.1],[-30,17.8],[-25,21.9],[-20,26.3],[-15,31.2],[-10,36.5],[-5,42.2],
[0,48.4],[5,55.2],[10,62.4],[15,70.3],[20,78.7],[25,87.7],[30,97.4],[35,107.7],[40,118.8],[45,130.6],
[50,143.2],[55,156.5],[60,170.7],[65,185.8],[70,201.8],[75,218.7],[80,236.5],[85,255.4],[90,275.4],
[95,296.4],[100,318.6],[105,341.9],[110,366.4],[115,392.3],[120,419.4],[125,447.9],[130,477.9],
[135,509.4],[140,542.5],[145,577.3],[150,613.9]];
const R410A_D=[[-40,10.7],[-35,14.0],[-30,17.7],[-25,21.8],[-20,26.2],[-15,31.0],[-10,36.3],[-5,42.0],
[0,48.2],[5,54.9],[10,62.2],[15,70.0],[20,78.4],[25,87.4],[30,97.0],[35,107.3],[40,118.4],[45,130.1],
[50,142.6],[55,156.0],[60,170.1],[65,185.2],[70,201.1],[75,217.9],[80,235.8],[85,254.6],[90,274.5],
[95,295.5],[100,317.6],[105,340.9],[110,365.4],[115,391.2],[120,418.3],[125,446.8],[130,476.8],
[135,508.3],[140,541.4],[145,576.3],[150,613.0]];

const R32=[[-40,11.0],[-35,14.4],[-30,18.2],[-25,22.3],[-20,26.8],[-15,31.7],[-10,37.1],[-5,42.9],
[0,49.2],[5,56.1],[10,63.5],[15,71.5],[20,80.0],[25,89.2],[30,99.1],[35,109.7],[40,121.0],[45,133.1],
[50,146.0],[55,159.6],[60,174.0],[65,189.6],[70,206.0],[75,223.0],[80,241.5],[85,261.0],[90,281.7],
[95,303.3],[100,326.1],[105,350.2],[110,375.5],[115,402.1],[120,430.0],[125.6,462.2],[129.2,484.3],
[132.8,507.3],[136.4,531.0],[140.0,555.6],[143.6,581.1],[147.2,607.5],[150.8,634.8]];

const R454B_B=[[-59.0,0],[-25.2,20],[-4.6,40],[10.9,60],[23.4,80],[34.1,100],[38.9,110],[43.5,120],
[47.7,130],[51.8,140],[55.7,150],[59.4,160],[63.0,170],[66.4,180],[69.6,190],[72.8,200],[75.9,210],
[78.8,220],[84.5,240],[89.8,260],[94.8,280],[99.6,300],[104.2,320],[108.5,340],[112.7,360],[116.7,380],
[120.6,400],[124.3,420],[127.9,440],[131.4,460],[134.7,480],[138.0,500],[141.2,520],[142.7,530]];
const R454B_D=[[-57.3,0],[-23.3,20],[-2.6,40],[13.0,60],[25.6,80],[36.3,100],[41.1,110],[45.7,120],
[50.0,130],[54.1,140],[58.0,150],[61.7,160],[65.2,170],[68.6,180],[71.9,190],[75.1,200],[78.1,210],
[81.1,220],[86.7,240],[92.0,260],[97.0,280],[101.8,300],[106.3,320],[110.7,340],[114.8,360],[118.8,380],
[122.6,400],[126.3,420],[129.9,440],[133.3,460],[136.6,480],[139.8,500],[142.9,520],[144.5,530]];

const REFS={
  "R-22":{key:"R-22",color:"var(--r22)",bubble:R22,dew:R22,type:"HCFC (pure)",comp:"CHClF₂",
    glide:0,safety:"A1",gwp:"~1,810",oil:"Mineral / AB",
    status:"Phased out — service only (no new production)",
    blurb:"The classic. A single-component HCFC with no glide; one saturation number per pressure."},
  "R-410A":{key:"R-410A",color:"var(--r410a)",bubble:R410A_B,dew:R410A_D,type:"HFC blend",comp:"R-32 / R-125 (50/50)",
    glide:"<0.3",safety:"A1",gwp:"~2,088",oil:"POE",
    status:"Phasing down — no new equipment after Jan 1, 2025 (AIM Act)",
    blurb:"Near-azeotropic: glide under ~0.3 °F, so bubble and dew effectively coincide. Higher pressure than R-22."},
  "R-32":{key:"R-32",color:"var(--r32)",bubble:R32,dew:R32,type:"HFC (pure)",comp:"CH₂F₂",
    glide:0,safety:"A2L",gwp:"~675",oil:"POE",
    status:"Active R-410A alternative",
    blurb:"A pure HFC — no glide. Highest pressure of the four, but moves heat with less charge. A2L: mildly flammable."},
  "R-454B":{key:"R-454B",color:"var(--r454b)",bubble:R454B_B,dew:R454B_D,type:"HFC/HFO blend",comp:"R-32 / R-1234yf (68.9/31.1)",
    glide:"~1.5",safety:"A2L",gwp:"~466",oil:"POE",
    status:"Primary R-410A replacement (Carrier “Puron Advance”)",
    blurb:"Zeotropic with ~1.5 °F glide — use dew on the low side, bubble on the high side. Runs very close to R-410A, a touch lower. A2L."}
};
const ORDER=["R-22","R-410A","R-32","R-454B"];

/* ---------- interpolation ---------- */
function interp(curve, x, xi, yi){ // generic monotonic linear interp/extrapolate
  const n=curve.length;
  if(x<=curve[0][xi]){const a=curve[0],b=curve[1];return {v:a[yi]+(x-a[xi])*(b[yi]-a[yi])/(b[xi]-a[xi]),oob:x<curve[0][xi]-0.001};}
  if(x>=curve[n-1][xi]){const a=curve[n-2],b=curve[n-1];return {v:a[yi]+(x-a[xi])*(b[yi]-a[yi])/(b[xi]-a[xi]),oob:x>curve[n-1][xi]+0.001};}
  for(let i=0;i<n-1;i++){if(curve[i][xi]<=x&&x<=curve[i+1][xi]){const a=curve[i],b=curve[i+1];return {v:a[yi]+(x-a[xi])*(b[yi]-a[yi])/(b[xi]-a[xi]),oob:false};}}
  return {v:NaN,oob:true};
}
const tempFromP=(curve,p)=>interp(curve,p,1,0);   // pressure -> temp
const pFromTemp=(curve,t)=>interp(curve,t,0,1);    // temp -> pressure
function satTemp(ref,p,phase){return tempFromP(phase==="bubble"?ref.bubble:ref.dew,p).v;}

/* ---------- state ---------- */
let CUR="R-410A";
let AMB=95;
const $=id=>document.getElementById(id);
const r1=x=>Math.round(x*10)/10;
const r0=x=>Math.round(x);

/* ============================================================
   GAUGES — SVG dial + needle, the signature instrument
   ============================================================ */
function buildGauge(svg,max,color){
  const cx=64,cy=66,R=52, A0=-135, A1=135; // degrees, 0=up, sweep 270
  const NS="http://www.w3.org/2000/svg";
  svg.innerHTML="";
  const pol=(ang,rad)=>{const a=(ang-90)*Math.PI/180;return [cx+rad*Math.cos(a),cy+rad*Math.sin(a)];};
  // arc track
  const [sx,sy]=pol(A0,R),[ex,ey]=pol(A1,R);
  const track=document.createElementNS(NS,"path");
  track.setAttribute("d",`M ${sx} ${sy} A ${R} ${R} 0 1 1 ${ex} ${ey}`);
  track.setAttribute("fill","none");track.setAttribute("stroke","var(--line2)");track.setAttribute("stroke-width","6");track.setAttribute("stroke-linecap","round");
  svg.appendChild(track);
  // ticks
  const majors=6;
  for(let i=0;i<=majors;i++){
    const ang=A0+(A1-A0)*i/majors;
    const [x1,y1]=pol(ang,R-2),[x2,y2]=pol(ang,R-11);
    const ln=document.createElementNS(NS,"line");
    ln.setAttribute("x1",x1);ln.setAttribute("y1",y1);ln.setAttribute("x2",x2);ln.setAttribute("y2",y2);
    ln.setAttribute("stroke","var(--muted2)");ln.setAttribute("stroke-width","2");
    svg.appendChild(ln);
    const [lx,ly]=pol(ang,R-22);
    const tx=document.createElementNS(NS,"text");
    tx.setAttribute("x",lx);tx.setAttribute("y",ly+3);tx.setAttribute("text-anchor","middle");
    tx.setAttribute("font-size","8");tx.setAttribute("fill","var(--muted2)");tx.setAttribute("font-family","var(--mono)");
    tx.textContent=Math.round(max*i/majors);
    svg.appendChild(tx);
    if(i<majors){for(let j=1;j<5;j++){const aa=ang+(A1-A0)/majors*(j/5);const [a1,b1]=pol(aa,R-2),[a2,b2]=pol(aa,R-7);const m=document.createElementNS(NS,"line");m.setAttribute("x1",a1);m.setAttribute("y1",b1);m.setAttribute("x2",a2);m.setAttribute("y2",b2);m.setAttribute("stroke","var(--line2)");m.setAttribute("stroke-width","1");svg.appendChild(m);}}
  }
  // colored sweep zone (active scale band)
  const zone=document.createElementNS(NS,"path");
  zone.setAttribute("d",`M ${sx} ${sy} A ${R} ${R} 0 1 1 ${ex} ${ey}`);
  zone.setAttribute("fill","none");zone.setAttribute("stroke",color);zone.setAttribute("stroke-width","6");
  zone.setAttribute("stroke-linecap","round");zone.setAttribute("opacity","0.18");
  svg.appendChild(zone);
  // needle
  const needle=document.createElementNS(NS,"line");
  needle.setAttribute("x1",cx);needle.setAttribute("y1",cy);
  const [nx,ny]=pol(A0,R-6);needle.setAttribute("x2",nx);needle.setAttribute("y2",ny);
  needle.setAttribute("stroke",color);needle.setAttribute("stroke-width","2.5");needle.setAttribute("stroke-linecap","round");
  needle.style.transformOrigin=`${cx}px ${cy}px`;needle.style.transition="transform .35s cubic-bezier(.2,.8,.2,1)";
  svg.appendChild(needle);
  const hub=document.createElementNS(NS,"circle");
  hub.setAttribute("cx",cx);hub.setAttribute("cy",cy);hub.setAttribute("r","5");
  hub.setAttribute("fill","var(--panel)");hub.setAttribute("stroke",color);hub.setAttribute("stroke-width","2");
  svg.appendChild(hub);
  // unit
  const u=document.createElementNS(NS,"text");
  u.setAttribute("x",cx);u.setAttribute("y",cy+22);u.setAttribute("text-anchor","middle");
  u.setAttribute("font-size","7.5");u.setAttribute("fill","var(--muted2)");u.setAttribute("font-family","var(--mono)");
  u.setAttribute("letter-spacing","1.5");u.textContent="PSIG";
  svg.appendChild(u);
  svg._needle=needle; svg._max=max; svg._A0=A0; svg._A1=A1;
}
function setNeedle(svg,value){
  const f=Math.max(0,Math.min(1,value/svg._max));
  const ang=svg._A0+(svg._A1-svg._A0)*f;
  svg._needle.style.transform=`rotate(${ang}deg)`;
}
function setGauges(lowP,highP){
  const ref=REFS[CUR];
  if(lowP!=null&&isFinite(lowP)){
    setNeedle($("gaugeLo"),lowP);
    $("loP").textContent=r0(lowP);
    const t=satTemp(ref,lowP,"dew");
    $("loT").textContent=isFinite(t)?r1(t):"—";
  }else{$("loP").textContent="—";$("loT").textContent="—";setNeedle($("gaugeLo"),0);}
  if(highP!=null&&isFinite(highP)){
    setNeedle($("gaugeHi"),highP);
    $("hiP").textContent=r0(highP);
    const t=satTemp(ref,highP,"bubble");
    $("hiT").textContent=isFinite(t)?r1(t):"—";
  }else{$("hiP").textContent="—";$("hiT").textContent="—";setNeedle($("gaugeHi"),0);}
}
buildGauge($("gaugeLo"),250,"var(--lo)");
buildGauge($("gaugeHi"),700,"var(--hi)");

/* ============================================================
   REFRIGERANT SELECTOR + AMBIENT
   ============================================================ */
function buildRefButtons(){
  const box=$("refset");box.innerHTML="";
  ORDER.forEach(k=>{
    const r=REFS[k];
    const b=document.createElement("button");
    b.className="refbtn"+(k===CUR?" on":"");b.style.setProperty("--c",r.color);
    b.innerHTML=`<span class="dot"></span>${k}`;
    b.onclick=()=>{CUR=k;buildRefButtons();refreshAll();};
    box.appendChild(b);
  });
}
$("amb").addEventListener("input",e=>{AMB=+e.target.value;$("ambOut").textContent=AMB+" °F";refreshCycle();if(activeTab==="faults"&&simFault)renderFaultSim();});

/* ============================================================
   TABS
   ============================================================ */
const VIEWS={cycle:"view-cycle",basics:"view-basics",lookup:"view-lookup",calc:"view-calc",scn:"view-scn",practice:"view-practice",faults:"view-faults",ref:"view-ref"};
let activeTab="cycle";
$("tabs").addEventListener("click",e=>{
  const b=e.target.closest(".tab");if(!b)return;
  activeTab=b.dataset.t;
  document.querySelectorAll(".tab").forEach(t=>t.classList.toggle("on",t===b));
  Object.values(VIEWS).forEach(v=>$(v).classList.remove("on"));
  $(VIEWS[activeTab]).classList.add("on");
  refreshAll();
});

/* ============================================================
   CYCLE diagram + live state
   ============================================================ */
function drawCycle(){
  const svg=$("cycleSvg");const NS="http://www.w3.org/2000/svg";
  svg.innerHTML="";
  const add=(tag,attrs,txt)=>{const e=document.createElementNS(NS,tag);for(const k in attrs)e.setAttribute(k,attrs[k]);if(txt!=null)e.textContent=txt;svg.appendChild(e);return e;};
  // component boxes
  const boxes=[
    {x:360,y:250,w:150,h:70,t:"COMPRESSOR",s:"raises pressure"},
    {x:360,y:40,w:150,h:70,t:"CONDENSER",s:"rejects heat → liquid"},
    {x:50,y:40,w:150,h:70,t:"METERING DEVICE",s:"drops pressure"},
    {x:50,y:250,w:150,h:70,t:"EVAPORATOR",s:"absorbs heat → vapor"}
  ];
  // pipes (clockwise): comp top-> cond ; cond left-> metering ; metering down-> evap ; evap right-> comp
  const seg=(x1,y1,x2,y2,color,w)=>add("line",{x1,y1,x2,y2,stroke:color,"stroke-width":w||5,"stroke-linecap":"round"});
  // discharge: compressor top to condenser bottom-ish (right side up)
  seg(435,250,435,110,"var(--hi)",5);
  // condenser to metering (top)
  seg(360,75,200,75,"var(--brass)",5);
  // liquid line down left to evaporator
  seg(125,110,125,250,"var(--brass)",5);
  // suction: evaporator right to compressor left (bottom)
  seg(200,285,360,285,"var(--lo)",5);
  // arrows
  const arrow=(x,y,dir,color)=>{const p={r:`${x},${y} ${x-9},${y-5} ${x-9},${y+5}`,l:`${x},${y} ${x+9},${y-5} ${x+9},${y+5}`,u:`${x},${y} ${x-5},${y+9} ${x+5},${y+9}`,d:`${x},${y} ${x-5},${y-9} ${x+5},${y-9}`}[dir];add("polygon",{points:p,fill:color});};
  arrow(435,120,"u","var(--hi)"); arrow(212,75,"l","var(--brass)"); arrow(125,242,"d","var(--brass)"); arrow(352,285,"r","var(--lo)");
  // boxes draw
  boxes.forEach(b=>{
    add("rect",{x:b.x,y:b.y,width:b.w,height:b.h,rx:10,fill:"var(--bg2)",stroke:"var(--line2)","stroke-width":1.5});
    add("text",{x:b.x+b.w/2,y:b.y+30,"text-anchor":"middle","font-family":"var(--disp)","font-weight":700,"font-size":17,fill:"var(--ink)"},b.t);
    add("text",{x:b.x+b.w/2,y:b.y+50,"text-anchor":"middle","font-family":"var(--mono)","font-size":10,fill:"var(--muted)"},b.s);
  });
  // measurement callouts
  add("text",{x:280,y:308,"text-anchor":"middle","font-family":"var(--mono)","font-size":11,fill:"var(--lo)","font-weight":600},"▲ SUPERHEAT here");
  add("text",{x:125,y:185,"text-anchor":"middle","font-family":"var(--mono)","font-size":11,fill:"var(--hi)","font-weight":600,transform:"rotate(-90 125 185)"},"◀ SUBCOOLING here");
  // state markers (filled by updateCycleState)
  ["mSuc","mLiq","mDis","mEvi"].forEach((id)=>{});
  add("text",{id:"st_suc",x:280,y:272,"text-anchor":"middle","font-family":"var(--mono)","font-size":11,fill:"var(--ink)"},"");
  add("text",{id:"st_liq",x:160,y:185,"text-anchor":"start","font-family":"var(--mono)","font-size":11,fill:"var(--ink)"},"");
  add("text",{id:"st_dis",x:448,y:185,"text-anchor":"start","font-family":"var(--mono)","font-size":11,fill:"var(--ink)"},"");
  // flow dots
  for(let i=0;i<3;i++){
    const c=add("circle",{r:3.5,fill:"var(--lo)",class:"flowdot"});
    const mp=add("animateMotion",{dur:"5s",repeatCount:"indefinite",begin:`${i*1.6}s`});
    mp.setAttribute("path","M 360 285 L 200 285 L 125 250 L 125 110 L 360 75");
    c.appendChild(mp);
  }
}
function refreshCycle(){
  const ref=REFS[CUR];
  const condT=AMB+20, evapT=40, SH=10, SC=11; // healthy reference point
  const highP=pFromTemp(ref.bubble,condT).v;
  const lowP=pFromTemp(ref.dew,evapT).v;
  const sucLine=evapT+SH, liqLine=condT-SC;
  if(activeTab==="cycle") setGauges(lowP,highP);
  // state labels
  const stSuc=$("st_suc"),stLiq=$("st_liq"),stDis=$("st_dis");
  if(stSuc) stSuc.textContent=`${r0(lowP)} psig · ${sucLine}°F line`;
  if(stLiq) stLiq.textContent=`${r0(highP)} psig`;
  if(stLiq) { /* two-line via tspan */ stLiq.innerHTML=`<tspan x="160" dy="0">${r0(highP)} psig</tspan><tspan x="160" dy="14">${liqLine}°F line</tspan>`; }
  if(stDis) stDis.textContent=`${r0(highP)} psig`;
  $("cycSH").innerHTML=`Here: <b>${SH}°F</b> SH &nbsp;(${sucLine}°F line − ${r1(satTemp(ref,lowP,"dew"))}°F sat dew)`;
  $("cycSC").innerHTML=`Here: <b>${SC}°F</b> SC &nbsp;(${r1(satTemp(ref,highP,"bubble"))}°F sat bubble − ${liqLine}°F line)`;
  // glide note
  if(ref.glide===0){
    $("glideNote").innerHTML=`<b style="color:var(--ink)">${CUR}</b> is pure — bubble = dew, one saturation number.`;
  }else if(CUR==="R-410A"){
    $("glideNote").innerHTML=`<b style="color:var(--ink)">${CUR}</b> glide is under ~0.3 °F — bubble and dew effectively coincide.`;
  }else{
    const g=satTemp(ref,highP,"dew")-satTemp(ref,highP,"bubble");
    $("glideNote").innerHTML=`<b style="color:var(--ink)">${CUR}</b> glide here ≈ <b style="color:var(--ink)">${r1(g)} °F</b> between dew and bubble — that is the error if you grab the wrong column.`;
  }
}

/* ============================================================
   LOOKUP
   ============================================================ */
let lookupMode="PT";
$("swapBtn").addEventListener("click",()=>{
  lookupMode=lookupMode==="PT"?"TP":"PT";
  $("modePT").style.display=lookupMode==="PT"?"":"none";
  $("modeTP").style.display=lookupMode==="TP"?"":"none";
  refreshLookup();
});
["luP","luT"].forEach(id=>$(id).addEventListener("input",refreshLookup));
function refreshLookup(){
  const ref=REFS[CUR];const isBlend=ref.bubble!==ref.dew;
  $("luOob").textContent="";
  if(lookupMode==="PT"){
    const p=+$("luP").value;
    const tb=tempFromP(ref.bubble,p),td=tempFromP(ref.dew,p);
    $("luTbub").textContent=isFinite(tb.v)?r1(tb.v)+"°":"—";
    $("luTdew").textContent=isFinite(td.v)?r1(td.v)+"°":"—";
    if(tb.oob||td.oob)$("luOob").textContent="Outside the published chart range — extrapolated, treat with caution.";
    if(activeTab==="lookup") setGauges(p<300?p:null, p>=200?p:null); // show on whichever gauge fits
  }else{
    const t=+$("luT").value;
    const pb=pFromTemp(ref.bubble,t),pd=pFromTemp(ref.dew,t);
    $("luPbub").textContent=isFinite(pb.v)?r0(pb.v):"—";
    $("luPdew").textContent=isFinite(pd.v)?r0(pd.v):"—";
    if(pb.oob||pd.oob)$("luOob").textContent="Outside the published chart range — extrapolated, treat with caution.";
  }
  $("luGlide").innerHTML=isBlend
    ? `<b style="color:var(--ink)">${CUR}</b> is zeotropic — bubble (liquid, for subcooling) and dew (vapor, for superheat) differ by the glide.`
    : `<b style="color:var(--ink)">${CUR}</b> is ${CUR==="R-410A"?"near-azeotropic (glide &lt;0.3 °F)":"pure (no glide)"} — bubble and dew are the same line here.`;
  drawPlot();
}
function drawPlot(){
  const ref=REFS[CUR];const svg=$("ptPlot");const NS="http://www.w3.org/2000/svg";svg.innerHTML="";
  const W=420,H=300,pad={l:48,r:14,t:14,b:34};
  const tMin=-40,tMax=150;
  // y max from dew curve in range
  let pMax=0;ref.dew.forEach(([t,p])=>{if(t>=tMin&&t<=tMax)pMax=Math.max(pMax,p);});
  ref.bubble.forEach(([t,p])=>{if(t>=tMin&&t<=tMax)pMax=Math.max(pMax,p);});
  pMax=Math.ceil(pMax/50)*50;
  const X=t=>pad.l+(t-tMin)/(tMax-tMin)*(W-pad.l-pad.r);
  const Y=p=>H-pad.b-(p/pMax)*(H-pad.t-pad.b);
  const add=(tag,a,txt)=>{const e=document.createElementNS(NS,tag);for(const k in a)e.setAttribute(k,a[k]);if(txt!=null)e.textContent=txt;svg.appendChild(e);return e;};
  // grid + axes
  for(let p=0;p<=pMax;p+=Math.max(50,Math.round(pMax/6/50)*50)){
    add("line",{x1:pad.l,y1:Y(p),x2:W-pad.r,y2:Y(p),stroke:"var(--line)","stroke-width":1});
    add("text",{x:pad.l-6,y:Y(p)+3,"text-anchor":"end","font-size":9,fill:"var(--muted2)","font-family":"var(--mono)"},p);
  }
  for(let t=tMin;t<=tMax;t+=38){
    add("line",{x1:X(t),y1:pad.t,x2:X(t),y2:H-pad.b,stroke:"var(--line)","stroke-width":1,opacity:.5});
    add("text",{x:X(t),y:H-pad.b+14,"text-anchor":"middle","font-size":9,fill:"var(--muted2)","font-family":"var(--mono)"},t);
  }
  add("text",{x:(pad.l+W-pad.r)/2,y:H-4,"text-anchor":"middle","font-size":9.5,fill:"var(--muted)","font-family":"var(--mono)"},"temperature °F");
  add("text",{x:12,y:H/2,"text-anchor":"middle","font-size":9.5,fill:"var(--muted)","font-family":"var(--mono)",transform:`rotate(-90 12 ${H/2})`},"psig");
  // curve path helper
  const path=(curve,color,dash)=>{
    let d="";curve.forEach(([t,p])=>{if(t>=tMin-2&&t<=tMax+2){d+=(d?"L":"M")+X(t)+" "+Y(p)+" ";}});
    const e=add("path",{d,fill:"none",stroke:color,"stroke-width":2.2});if(dash)e.setAttribute("stroke-dasharray",dash);
  };
  const isBlend=ref.bubble!==ref.dew;
  if(isBlend){path(ref.bubble,"var(--hi)");path(ref.dew,"var(--lo)");}
  else{path(ref.dew,ref.color);}
  // marker for current input
  let mt=null,mp=null;
  if(lookupMode==="PT"){const p=+$("luP").value;mt=tempFromP(ref.dew,p).v;mp=p;}
  else{const t=+$("luT").value;mt=t;mp=pFromTemp(ref.dew,t).v;}
  if(isFinite(mt)&&isFinite(mp)&&mt>=tMin&&mt<=tMax&&mp>=0&&mp<=pMax){
    add("line",{x1:X(mt),y1:pad.t,x2:X(mt),y2:H-pad.b,stroke:"var(--ink)","stroke-width":1,"stroke-dasharray":"3 3",opacity:.5});
    add("circle",{cx:X(mt),cy:Y(mp),r:4.5,fill:"var(--ink)",stroke:"var(--bg)","stroke-width":2});
  }
  $("plotCap").innerHTML=isBlend
    ? `<span class="accent-hi">red</span> = bubble (liquid) · <span class="accent-lo">blue</span> = dew (vapor) · the gap is the glide.`
    : `Single saturation curve for ${CUR}.`;
}

/* ============================================================
   CALCULATOR
   ============================================================ */
let meter="txv";
$("meterToggle").addEventListener("click",e=>{
  const b=e.target.closest("button");if(!b)return;
  meter=b.dataset.m;
  document.querySelectorAll("#meterToggle button").forEach(x=>x.classList.toggle("on",x===b));
  refreshCalc();
});
["shP","shT","scP","scT"].forEach(id=>$(id).addEventListener("input",refreshCalc));

function classifySH(sh){ // returns state + verdict text + band fraction (0..1)
  if(!isFinite(sh))return null;
  let state,cls,txt;
  if(sh<5){state="low";cls="badb";txt="Very low — flooding risk to the compressor.";}
  else if(sh<8){state="low";cls="warnb";txt="Low — overfeeding or high charge; watch for floodback.";}
  else if(sh<=15){state="ok";cls="goodb";txt="In the typical operating window.";}
  else if(sh<=22){state="high";cls="warnb";txt="High — starved evaporator; low charge, restriction, or low load.";}
  else{state="high";cls="badb";txt="Very high — strongly starved; suspect undercharge or restriction.";}
  const frac=Math.max(0,Math.min(1,sh/30));
  return {state,cls,txt,frac};
}
function classifySC(sc){
  if(!isFinite(sc))return null;
  let state,cls,txt;
  if(sc<3){state="low";cls="badb";txt="Very low — little liquid stacked; likely undercharge or flash gas.";}
  else if(sc<6){state="low";cls="warnb";txt="Low — possible undercharge; compare to the data plate.";}
  else if(sc<=15){state="ok";cls="goodb";txt="In the typical window (verify against the data plate).";}
  else if(sc<=20){state="high";cls="warnb";txt="High — overcharge or condenser airflow problem.";}
  else{state="high";cls="badb";txt="Very high — liquid backing up; overcharge or condenser issue.";}
  const frac=Math.max(0,Math.min(1,sc/30));
  return {state,cls,txt,frac};
}
function refreshCalc(){
  const ref=REFS[CUR];
  $("meterNote").innerHTML = meter==="txv"
    ? "Charge to <b style='color:var(--ink)'>subcooling</b>; superheat is the valve's job (a check)."
    : "Charge to <b style='color:var(--ink)'>superheat</b> via the maker's chart; subcooling is informational.";
  // SH
  const shP=+$("shP").value, shT=+$("shT").value;
  const sat_d=satTemp(ref,shP,"dew");
  const sh=shT-sat_d;
  $("shSteps").innerHTML=
    `<div class="ln"><span>suction pressure</span><b>${r0(shP)} psig</b></div>`+
    `<div class="ln"><span>→ sat temp (dew)</span><b>${isFinite(sat_d)?r1(sat_d):"—"} °F</b></div>`+
    `<div class="ln"><span>suction line temp</span><b>${r0(shT)} °F</b></div>`+
    `<div class="ln" style="border-top:1px solid var(--line);margin-top:4px;padding-top:6px"><span>superheat = line − dew</span><b style="color:var(--lo)">${isFinite(sh)?r1(sh):"—"} °F</b></div>`;
  const cSH=classifySH(sh);const shRes=$("shResult");
  if(cSH){shRes.className="result "+cSH.cls;shRes.querySelector(".num").textContent=r1(sh)+"°";shRes.querySelector(".num").style.color="var(--lo)";shRes.querySelector(".verdict").textContent=cSH.txt;$("shMk").style.left=(cSH.frac*100)+"%";}
  // SC
  const scP=+$("scP").value, scT=+$("scT").value;
  const sat_b=satTemp(ref,scP,"bubble");
  const sc=sat_b-scT;
  $("scSteps").innerHTML=
    `<div class="ln"><span>liquid pressure</span><b>${r0(scP)} psig</b></div>`+
    `<div class="ln"><span>→ sat temp (bubble)</span><b>${isFinite(sat_b)?r1(sat_b):"—"} °F</b></div>`+
    `<div class="ln"><span>liquid line temp</span><b>${r0(scT)} °F</b></div>`+
    `<div class="ln" style="border-top:1px solid var(--line);margin-top:4px;padding-top:6px"><span>subcooling = bubble − line</span><b style="color:var(--hi)">${isFinite(sc)?r1(sc):"—"} °F</b></div>`;
  const cSC=classifySC(sc);const scRes=$("scResult");
  if(cSC){scRes.className="result "+cSC.cls;scRes.querySelector(".num").textContent=r1(sc)+"°";scRes.querySelector(".num").style.color="var(--hi)";scRes.querySelector(".verdict").textContent=cSC.txt;$("scMk").style.left=(cSC.frac*100)+"%";}
  // gauges follow inputs
  if(activeTab==="calc") setGauges(shP,scP);
  // combined four-corner hint
  $("dxHint").innerHTML=fourCorner(cSH&&cSH.state,cSC&&cSC.state);
}
function fourCorner(sh,sc){
  if(!sh||!sc)return "Enter both readings to see the combined read.";
  const map={
    "high|low":["Undercharge / refrigerant loss","starved coil and little liquid stacked in the condenser. Leak-check, then weigh in to subcooling."],
    "low|high":["Overcharge","liquid backing up in the condenser floods toward the coil. Recover to the target subcooling."],
    "high|high":["Liquid-line restriction","liquid stacks <i>before</i> the restriction (high subcooling) while the coil starves (high superheat). Suspect a plugged drier, kinked liquid line, or restricted metering device."],
    "low|low":["Weak compression or low load","not building a normal split. Check valves/compression and confirm load and airflow before touching charge."],
    "ok|ok":["Reads correctly charged","both numbers in the window. Confirm against the data plate and the actual splits."],
    "high|ok":["Slight undercharge or low load","superheat high with normal subcooling — recheck after it settles; verify indoor airflow."],
    "ok|high":["Slight overcharge or condenser airflow","normal superheat, high subcooling — check the high-side split and condenser airflow."],
    "low|ok":["Low indoor airflow","low superheat with normal subcooling points at airflow — dirty filter, coil, or weak blower."],
    "ok|low":["Early undercharge","normal superheat, low subcooling — often an early/slight undercharge; recheck."]
  };
  const k=sh+"|"+sc;const v=map[k]||["—",""];
  return `<b>Four-corner read:</b> <b style="color:var(--ink)">${v[0]}</b> — ${v[1]} <br><span class="small" style="display:block;margin-top:6px">A starting point only. Airflow, splits and a possible restriction still need ruling out.</span>`;
}

/* ============================================================
   SCENARIOS
   ============================================================ */
const FAULTS={
  healthy:{label:"Properly charged",sh:[8,12],sc:[9,13],split:[16,24],evap:[38,42]},
  undercharge:{label:"Undercharged (low / leak)",sh:[18,29],sc:[2,6],split:[8,15],evap:[27,34]},
  overcharge:{label:"Overcharged",sh:[3,7],sc:[16,24],split:[28,40],evap:[42,47]},
  restriction:{label:"Liquid-line restriction",sh:[18,29],sc:[14,20],split:[16,24],evap:[26,33]},
  airflow:{label:"Low indoor airflow",sh:[2,6],sc:[12,16],split:[12,18],evap:[27,34]},
  condenser:{label:"Dirty / restricted condenser",sh:[8,12],sc:[12,16],split:[32,45],evap:[40,46]},
  compressor:{label:"Weak compressor",sh:[6,11],sc:[3,7],split:[6,12],evap:[48,58]}
};
const DX_LIST=[
  ["healthy","Properly charged"],["undercharge","Undercharged (low / leak)"],
  ["overcharge","Overcharged"],["restriction","Liquid-line restriction"],
  ["airflow","Low indoor airflow"],["condenser","Dirty / restricted condenser"],
  ["compressor","Weak compressor"]
];
let enabledFaults=new Set(Object.keys(FAULTS));
let scn=null, solved=0, correct=0, selDx=null, answered=false;

function buildFaultChips(){
  const box=$("faultChips");box.innerHTML="";
  DX_LIST.forEach(([k,lab])=>{
    const c=document.createElement("button");
    c.className="chip"+(enabledFaults.has(k)?" on":"");
    c.textContent=lab;
    c.onclick=()=>{
      if(enabledFaults.has(k)){if(enabledFaults.size>1)enabledFaults.delete(k);}
      else enabledFaults.add(k);
      buildFaultChips();
    };
    box.appendChild(c);
  });
}
/* Generation randomness routes through RAND so a seeded source (Practice)
   can be swapped in deterministically; free-play Scenarios leaves it as
   Math.random. See mulberry32 / withSeededRNG in the Practice module. */
let RAND=Math.random;
const rand=(a,b)=>a+RAND()*(b-a);
const pick=arr=>arr[Math.floor(RAND()*arr.length)];

function makeScenario(refKey,faultSet){
  const useKey=refKey||CUR;
  const ref=REFS[useKey];
  const pool=faultSet||enabledFaults;
  const faultKey=pick([...pool]);
  const f=FAULTS[faultKey];
  const amb=Math.round(rand(78,110));
  const meterDev=RAND()<0.62?"TXV":"Fixed orifice";
  const condT=amb+rand(f.split[0],f.split[1]);
  const evapT=rand(f.evap[0],f.evap[1]);
  const targetSH=rand(f.sh[0],f.sh[1]);
  const targetSC=rand(f.sc[0],f.sc[1]);
  // readings from real curves
  const lowP=Math.round(pFromTemp(ref.dew,evapT).v);
  const highP=Math.round(pFromTemp(ref.bubble,condT).v);
  const sucLine=Math.round(evapT+targetSH);
  const liqLine=Math.round(condT-targetSC);
  // answer key from the ROUNDED readings (so student arithmetic matches)
  const keySH=sucLine-satTemp(ref,lowP,"dew");
  const keySC=satTemp(ref,highP,"bubble")-liqLine;
  return {ref:useKey,faultKey,faultLabel:f.label,amb,meterDev,
    lowP,highP,sucLine,liqLine,returnAir:Math.round(rand(72,80)),
    keySH,keySC,
    satLow:satTemp(ref,lowP,"dew"),satHigh:satTemp(ref,highP,"bubble")};
}
function renderScenario(){
  const s=scn;
  $("scnCard").style.display="";
  $("scnMeta").innerHTML=
    metaCell("Refrigerant",s.ref)+
    metaCell("Metering",s.meterDev)+
    metaCell("Outdoor",s.amb+" °F")+
    metaCell("Return air",s.returnAir+" °F");
  $("scnReading").innerHTML=
    `<div class="rd lo"><div class="l">Low-side gauge</div><div class="v">${s.lowP}<small> psig</small></div></div>`+
    `<div class="rd lo"><div class="l">Suction line temp</div><div class="v">${s.sucLine}<small> °F</small></div></div>`+
    `<div class="rd hi"><div class="l">High-side gauge</div><div class="v">${s.highP}<small> psig</small></div></div>`+
    `<div class="rd hi"><div class="l">Liquid line temp</div><div class="v">${s.liqLine}<small> °F</small></div></div>`;
  // gauges show the call
  if(activeTab==="scn") setGauges(s.lowP,s.highP);
  // diagnosis options
  const grid=$("dxGrid");grid.innerHTML="";selDx=null;answered=false;
  DX_LIST.filter(([k])=>enabledFaults.has(k)||k===s.faultKey).forEach(([k,lab])=>{
    const b=document.createElement("button");b.className="dx";b.dataset.k=k;b.textContent=lab;
    b.onclick=()=>{if(answered)return;selDx=k;grid.querySelectorAll(".dx").forEach(x=>x.classList.toggle("sel",x===b));};
    grid.appendChild(b);
  });
  $("ansSH").value="";$("ansSC").value="";
  $("scnFeedback").className="feedback";$("scnFeedback").innerHTML="";
  $("checkScn").disabled=false;
}
const metaCell=(l,v)=>`<div class="meta"><div class="l">${l}</div><div class="v">${v}</div></div>`;

$("newScn").addEventListener("click",()=>{scn=makeScenario();renderScenario();});
$("checkScn").addEventListener("click",()=>{
  if(!scn||answered)return;
  const aSH=parseFloat($("ansSH").value), aSC=parseFloat($("ansSC").value);
  if(isNaN(aSH)||isNaN(aSC)||!selDx){
    flash("Enter superheat, subcooling, and pick a diagnosis first.");return;
  }
  answered=true;$("checkScn").disabled=true;
  const tol=2.5;
  const shOK=Math.abs(aSH-scn.keySH)<=tol;
  const scOK=Math.abs(aSC-scn.keySC)<=tol;
  const dxOK=selDx===scn.faultKey;
  // mark dx buttons
  $("dxGrid").querySelectorAll(".dx").forEach(b=>{
    if(b.dataset.k===scn.faultKey)b.classList.add("correct");
    else if(b.dataset.k===selDx)b.classList.add("wrong");
  });
  solved++; if(dxOK&&shOK&&scOK)correct++;
  $("score").textContent=`Solved ${solved} · ${correct} fully correct`;
  const fb=$("scnFeedback");
  const allgood=shOK&&scOK&&dxOK;
  fb.className="feedback show "+(allgood?"ok":"no");
  const tag=(ok)=>ok?'<span class="accent-good">✓</span>':'<span style="color:var(--warn)">✗</span>';
  fb.innerHTML=
    `<h4>${allgood?"Nailed it":"Check the work"}</h4>`+
    `<div>${tag(shOK)} Superheat — you: <b>${fmt(aSH)}°</b>, actual: <b class="accent-lo">${r1(scn.keySH)}°</b></div>`+
    `<div>${tag(scOK)} Subcooling — you: <b>${fmt(aSC)}°</b>, actual: <b class="accent-hi">${r1(scn.keySC)}°</b></div>`+
    `<div>${tag(dxOK)} Diagnosis — you: <b>${labelFor(selDx)}</b>${dxOK?"":`, actual: <b>${scn.faultLabel}</b>`}</div>`+
    `<div class="work">`+
      `Superheat: ${scn.sucLine}°F line − ${r1(scn.satLow)}°F sat (dew @ ${scn.lowP} psig) = <b>${r1(scn.keySH)}°F</b><br>`+
      `Subcooling: ${r1(scn.satHigh)}°F sat (bubble @ ${scn.highP} psig) − ${scn.liqLine}°F line = <b>${r1(scn.keySC)}°F</b><br>`+
      explain(scn.faultKey)+
    `</div>`;
});
$("revealScn").addEventListener("click",()=>{
  if(!scn)return;
  $("ansSH").value=r1(scn.keySH);$("ansSC").value=r1(scn.keySC);
  if(!answered){
    // auto-select correct dx then check
    selDx=scn.faultKey;
    $("dxGrid").querySelectorAll(".dx").forEach(x=>x.classList.toggle("sel",x.dataset.k===selDx));
    $("checkScn").click();
  }
});
function flash(msg){const fb=$("scnFeedback");fb.className="feedback show no";fb.innerHTML=`<div>${msg}</div>`;}
const fmt=x=>isNaN(x)?"—":(Math.round(x*10)/10);
const labelFor=k=>{const d=DX_LIST.find(x=>x[0]===k);return d?d[1]:"—";};
function explain(k){
  const e={
    healthy:"Both numbers sit in the window and the splits look right — leave it alone.",
    undercharge:"Classic high superheat + low subcooling: not enough refrigerant, so the coil starves and little liquid stacks in the condenser. Leak-check, then weigh in to the subcooling target.",
    overcharge:"Low superheat + high subcooling with a high head: extra refrigerant stacks in the condenser and floods toward the coil. Recover to the target subcooling.",
    restriction:"High superheat AND high subcooling is the restriction signature — liquid stacks before the restriction while the coil starves after it. Look at the filter-drier, liquid line, and metering device.",
    airflow:"Low superheat with normal/high subcooling and a low, cold coil points at indoor airflow — dirty filter, dirty evaporator, or a weak blower. Watch for coil icing.",
    condenser:"High head and high condensing temperature with otherwise normal numbers points at the condenser — dirty coil, failing fan, or recirculation. Clean and recheck the split.",
    compressor:"Low-low: high suction, low head, weak subcooling — the compressor isn't building a normal split. Verify compression and valves before touching the charge."
  };
  return e[k]||"";
}

/* ============================================================
   FAULT SYMPTOM GUIDE — SH/SC ranges pulled from FAULTS so the
   table never contradicts the diagnosis/practice engine.
   ============================================================ */
const FAULT_GUIDE=[
  {k:"healthy",    sh:["nm","Normal"],      sc:["nm","Normal"],      suction:["nm","Normal"], head:["nm","Normal"],     tells:"Splits in range; coil sweating not frosting; normal amp draw.", cause:"Correctly charged, airflow good."},
  {k:"undercharge",sh:["up","High"],        sc:["dn","Low"],         suction:["dn","Low"],    head:["dn","Low"],        tells:"Low amp draw; warm liquid line; poor capacity; compressor may overheat.", cause:"Refrigerant loss / leak — system is low."},
  {k:"overcharge", sh:["dn","Low"],         sc:["up","High"],        suction:["up","High"],   head:["up","High"],       tells:"High amp draw; poor dehumidification; liquid stacking in the condenser.", cause:"Too much refrigerant (or a TXV overfeeding)."},
  {k:"restriction",sh:["up","High"],        sc:["up","High–normal"], suction:["dn","Low"],    head:["nm","Normal–low"], tells:"Temp drop / sweat or frost AT the restriction; low amps; starved coil.", cause:"Liquid-line restriction: clogged drier, kink, debris, stuck metering."},
  {k:"airflow",    sh:["dn","Low"],         sc:["nm","Normal–high"], suction:["dn","Low"],    head:["dn","Low"],        tells:"Cold or icing evaporator; big air-side temp drop but low capacity.", cause:"Low indoor airflow: dirty filter/coil, weak blower, closed dampers."},
  {k:"condenser",  sh:["nm","Normal"],      sc:["up","Normal–high"], suction:["nm","Normal"], head:["up","High"],       tells:"Hot condenser, high condensing temp; high amp draw.", cause:"Condenser problem: dirty coil, failing fan, recirculated air."},
  {k:"compressor", sh:["dn","Low–normal"],  sc:["dn","Low"],         suction:["up","High"],   head:["dn","Low"],        tells:'"Low-low": high suction, low head; low amps; not building a split.', cause:"Weak compression / valves (or very low load)."}
];
function buildFaultTable(){
  const t=$("faultTable");if(!t)return;
  const arrow=d=>d==="up"?"▲":d==="dn"?"▼":"≈";
  const sym=(c)=>`<span class="sym ${c[0]}">${arrow(c[0])} ${c[1]}</span>`;
  const head=`<tr><th>Fault</th><th>Superheat</th><th>Subcooling</th><th>Suction (low)</th><th>Head (high)</th><th>Other tells</th><th>Likely cause / where</th></tr>`;
  const rows=FAULT_GUIDE.map(g=>{
    const f=FAULTS[g.k];
    const shCell=`<b class="accent-lo">${arrow(g.sh[0])} ${g.sh[1]}</b> <span class="small">${f.sh[0]}–${f.sh[1]}°F</span>`;
    const scCell=`<b class="accent-hi">${arrow(g.sc[0])} ${g.sc[1]}</b> <span class="small">${f.sc[0]}–${f.sc[1]}°F</span>`;
    return `<tr>
      <td><b>${f.label}</b></td>
      <td>${shCell}</td>
      <td>${scCell}</td>
      <td>${sym(g.suction)}</td>
      <td>${sym(g.head)}</td>
      <td class="small">${g.tells}</td>
      <td class="small">${g.cause}</td></tr>`;
  }).join('');
  t.innerHTML=head+rows;
}

/* ---- Fault simulator: drive the manifold + preview the readings for a
   chosen fault, computed from the FAULTS band midpoints through the real
   PT helpers, on the current refrigerant and outdoor temperature. ---- */
const SIM_ORDER=["healthy","undercharge","overcharge","restriction","airflow","condenser","compressor"];
let simFault=null;
function simScenario(faultKey){
  const ref=REFS[CUR],f=FAULTS[faultKey];
  const mid=a=>(a[0]+a[1])/2;
  const evapT=mid(f.evap), split=mid(f.split), SH=mid(f.sh), SC=mid(f.sc);
  const condT=AMB+split;
  const lowP=r0(pFromTemp(ref.dew,evapT).v), highP=r0(pFromTemp(ref.bubble,condT).v);
  const sucLine=r0(evapT+SH), liqLine=r0(condT-SC);
  const satLow=satTemp(ref,lowP,"dew"), satHigh=satTemp(ref,highP,"bubble");
  return {faultKey,label:f.label,lowP,highP,sucLine,liqLine,satLow,satHigh,
    keySH:sucLine-satLow, keySC:satHigh-liqLine};
}
function buildFaultSim(){
  const box=$("faultSimChips");if(!box)return;box.innerHTML="";
  SIM_ORDER.forEach(k=>{
    const b=document.createElement("button");
    b.className="chip"+(simFault===k?" on":"");
    b.textContent=FAULTS[k].label;
    b.onclick=()=>{simFault=k;buildFaultSim();renderFaultSim();};
    box.appendChild(b);
  });
}
function renderFaultSim(){
  const out=$("faultSimOut");if(!out)return;
  if(!simFault){out.innerHTML='<p class="small" style="margin:10px 0 0;color:var(--muted2)">Pick a fault above to simulate the gauges and readings.</p>';return;}
  const s=simScenario(simFault);
  if(activeTab==="faults")setGauges(s.lowP,s.highP);
  const cSH=classifySH(s.keySH), cSC=classifySC(s.keySC);
  out.innerHTML=
    `<div class="scn-meta" style="grid-template-columns:repeat(3,1fr);margin:14px 0 12px">`+
      metaCell("Refrigerant",CUR)+metaCell("Outdoor",AMB+" °F")+metaCell("Fault",s.label)+`</div>`+
    rdGrid([
      {cls:"lo",l:"Low-side gauge",v:s.lowP,u:"psig",sub:satReadout(s.satLow,"dew")},
      {cls:"lo",l:"Suction line temp",v:s.sucLine,u:"°F"},
      {cls:"hi",l:"High-side gauge",v:s.highP,u:"psig",sub:satReadout(s.satHigh,"bubble")},
      {cls:"hi",l:"Liquid line temp",v:s.liqLine,u:"°F"}])+
    `<div class="grid2" style="margin-top:12px">`+
      `<div class="result ${cSH?cSH.cls:''}"><div class="num" style="color:var(--lo)">${r1(s.keySH)}°</div><div class="verdict"><b>Superheat</b><br>${cSH?cSH.txt:''}</div></div>`+
      `<div class="result ${cSC?cSC.cls:''}"><div class="num" style="color:var(--hi)">${r1(s.keySC)}°</div><div class="verdict"><b>Subcooling</b><br>${cSC?cSC.txt:''}</div></div>`+
    `</div>`+
    `<div class="matrix-hint" style="margin-top:14px">${fourCorner(cSH&&cSH.state,cSC&&cSC.state)}</div>`+
    `<p class="note" style="margin:12px 0 0">${explain(simFault)} ${FOURCORNER_CAVEAT}</p>`;
}

/* ============================================================
   REFERENCE TABLE
   ============================================================ */
function buildRefTable(){
  const t=$("refTable");
  let head=`<tr><th>Refrigerant</th><th>Type</th><th>Composition</th><th>Glide</th><th>Safety</th><th>GWP</th><th>Oil</th><th class="mono">Low / High*</th><th>Status</th></tr>`;
  let rows="";
  ORDER.forEach(k=>{
    const r=REFS[k];
    const lowP=r0(pFromTemp(r.dew,40).v), highP=r0(pFromTemp(r.bubble,115).v);
    const g = r.glide===0?"none":(typeof r.glide==="string"?r.glide+" °F":r.glide);
    rows+=`<tr>
      <td><b style="color:${r.color.startsWith('var')?r.color:r.color}">${k}</b></td>
      <td>${r.type}</td>
      <td class="mono">${r.comp}</td>
      <td class="mono">${g}</td>
      <td><span class="tagcls ${r.safety==='A1'?'a1':'a2l'}">${r.safety}</span></td>
      <td class="mono">${r.gwp}</td>
      <td class="mono">${r.oil}</td>
      <td class="mono">${lowP} / ${highP}</td>
      <td>${r.status}</td></tr>`;
  });
  t.innerHTML=head+rows;
}

/* ============================================================
   REFRESH ORCHESTRATION
   ============================================================ */
function refreshAll(){
  refreshCycle();
  refreshLookup();
  refreshCalc();
  buildRefTable();
  if(activeTab==="scn" && scn) setGauges(scn.lowP,scn.highP);
  if(activeTab==="cycle"){const ref=REFS[CUR];setGauges(pFromTemp(ref.dew,40).v,pFromTemp(ref.bubble,AMB+20).v);}
  if(activeTab==="faults") renderFaultSim();
}

/* ============================================================
   PRACTICE — graded problem sets
   Built entirely on the existing PT data + helpers (satTemp,
   pFromTemp, tempFromP) and the diagnostic engine (FAULTS,
   makeScenario, classifySH/SC, fourCorner). No new physics, no
   invented saturation values. Every displayed reading and every
   answer is recomputed from the displayed, rounded inputs.
   ============================================================ */

/* ---- deterministic PRNG (mulberry32) + seeded scope ---- */
function mulberry32(a){return function(){a|=0;a=a+0x6D2B79F5|0;let t=Math.imul(a^a>>>15,1|a);t=t+Math.imul(t^t>>>7,61|t)^t;return ((t^t>>>14)>>>0)/4294967296;};}
// Run fn with RAND swapped to a seeded source, then restore. Generation
// paths (rand/pick/makeScenario) pick this up automatically.
function withSeededRNG(seed,fn){const prev=RAND;RAND=mulberry32(seed>>>0);try{return fn();}finally{RAND=prev;}}
function hashSeed(str){let h=2166136261>>>0;str=String(str);for(let i=0;i<str.length;i++){h^=str.charCodeAt(i);h=Math.imul(h,16777619);}return h>>>0;}

/* ---- catalogue ---- */
const PTYPES=[
  {key:"chart",     label:"Chart reading",          concept:"Chart reading"},
  {key:"superheat", label:"Superheat",              concept:"Superheat"},
  {key:"totalsh",   label:"Total vs evaporator SH", concept:"Total superheat"},
  {key:"subcooling",label:"Subcooling",             concept:"Subcooling"},
  {key:"predict",   label:"Predict the reading",    concept:"Predicting readings"},
  {key:"charging",  label:"Charging decision",      concept:"Charging decision"},
  {key:"chargenum", label:"Charge to which number?",concept:"Charging method"},
  {key:"diagnosis", label:"Diagnosis (four corner)",concept:"Diagnosis"},
  {key:"tiebreak",  label:"Restriction vs undercharge",concept:"Restriction vs undercharge"},
  {key:"blend",     label:"Blend / glide column",   concept:"Blend & glide"}
];
const PTYPE_LABEL=Object.fromEntries(PTYPES.map(t=>[t.key,t.label]));
const PCONCEPT=Object.fromEntries(PTYPES.map(t=>[t.key,t.concept]));
const LEVELS={
  1:{name:"Apprentice",tolF:3,  hints:true},
  2:{name:"Journeyman",tolF:2,  hints:true},
  3:{name:"Master",    tolF:1.5,hints:false}
};
// fault pools widen with level (the four-corner "nuance" grows)
const DIAG_POOL={
  1:["healthy","undercharge","overcharge"],
  2:["healthy","undercharge","overcharge","restriction","condenser"],
  3:["healthy","undercharge","overcharge","restriction","condenser","airflow","compressor"]
};

/* ---- realism bounds (per spec §3); round numbers at L1 ---- */
function snap(x,lvl,step){const s=step||5;return lvl===1?Math.round(x/s)*s:Math.round(x);}
function genOutdoor(lvl){return snap(rand(78,108),lvl);}
function genEvapT(lvl){return snap(rand(33,49),lvl);}          // normal evaporator saturation
function genCondT(lvl,outdoor){return snap(outdoor+rand(16,28),lvl);} // ~outdoor + 15..30

/* ---- formatting helpers (instrument / mono style) ---- */
function stepsBlock(rows){
  // rows: [label, value, emph?, color?]
  return '<div class="steps">'+rows.map(r=>{
    const emph=r[2]?' style="border-top:1px solid var(--line);margin-top:4px;padding-top:6px"':'';
    const col=r[3]?` style="color:${r[3]}"`:'';
    return `<div class="ln"${emph}><span>${r[0]}</span><b${col}>${r[1]}</b></div>`;
  }).join('')+'</div>';
}
function rdGrid(cards){
  return '<div class="reading">'+cards.map(c=>
    `<div class="rd ${c.cls||''}"><div class="l">${c.l}</div><div class="v">${c.v}<small> ${c.u}</small></div>`+
    (c.sub?`<div class="rdsub">${c.sub}</div>`:``)+`</div>`
  ).join('')+'</div>';
}
// digital-manifold style sat-temp readout shown under a gauge pressure
function satReadout(satT,phase){return `sat ${r1(satT)}°F<span class="satpill">${phase}</span>`;}
function whyLine(rule,why){return `<div class="why"><span class="rule">Rule:</span> ${rule}<br>${why}</div>`;}
// pressure tolerance from the local curve slope so a ±°F band maps to psig
function pSlopeTol(curve,t,tolF){const s=Math.abs(pFromTemp(curve,t+0.5).v-pFromTemp(curve,t-0.5).v);return Math.max(2,s*tolF);}
const PLATE_CAVEAT="Always defer to the unit's data plate / the manufacturer's charging chart — the bands here are typical ranges, not targets.";
const FOURCORNER_CAVEAT="A starting read only: confirm indoor and outdoor airflow, check the actual splits, and rule out a restriction before condemning a charge.";

/* ============================================================
   GENERATORS — one per problem type. Each returns a normalized
   problem object. keys are computed from the DISPLAYED, ROUNDED
   inputs via the shared helpers; recompute() re-derives them the
   same way for the self-consistency self-test.
   ============================================================ */
function genChart(lvl,refKey){
  const ref=REFS[refKey],L=LEVELS[lvl];
  const isBlend=ref.bubble!==ref.dew;
  const phase=isBlend?(RAND()<0.5?"dew":"bubble"):"dew";
  const phName=isBlend?(phase==="dew"?"dew (vapor)":"bubble (liquid)"):"saturation";
  const useFor=phase==="dew"?"superheat is read off the dew column":"subcooling is read off the bubble column";
  const curve=phase==="bubble"?ref.bubble:ref.dew;
  const forward=RAND()<0.55;
  if(forward){ // pressure -> saturation temperature
    const t=snap(rand(20,118),lvl);
    const P=r0(pFromTemp(curve,t).v);
    const key=tempFromP(curve,P).v;          // from displayed P
    const stemHTML=`A <b>${refKey}</b> gauge reads <b>${P} psig</b>. What saturation temperature does that point to`+
      (isBlend?` — using the <b>${phName.split(' ')[0]}</b> column?`:`?`)+rdGrid([{cls:phase==="dew"?"lo":"hi",l:"Gauge pressure",v:P,u:"psig"}]);
    return finalize({
      type:"chart",refKey,lvl,
      stemHTML,stemText:`${refKey}: gauge reads ${P} psig. Saturation temperature (${phName})?`,
      givens:[`Gauge: ${P} psig (${phName})`],
      fields:[{label:`Saturation temp · ${phName}`,unit:"°F",key,tol:L.tolF}],
      choice:null,
      recompute:()=>[tempFromP(curve,P).v],
      solutionHTML:stepsBlock([["gauge pressure",`${P} psig`],[`→ sat temp (${phName})`,`${r1(key)} °F`,true,phase==="dew"?"var(--lo)":"var(--hi)"]])+
        whyLine(`read the ${phName} curve at the gauge pressure.`,`${refKey}: ${isBlend?useFor:"pure refrigerant — one saturation number per pressure"}.`),
      solutionText:`${P} psig → ${r1(key)} °F (${phName})`,
      answerSummary:`${r1(key)} °F`,
      hint:`Find ${P} psig on the ${refKey} ${phName} curve and read across to temperature.`
    });
  }else{ // saturation temperature -> pressure
    const t=snap(rand(20,114),lvl);
    const key=pFromTemp(curve,t).v;          // from displayed t
    const tol=pSlopeTol(curve,t,L.tolF);
    const stemHTML=`On a <b>${refKey}</b> system the saturation temperature is <b>${t} °F</b>`+
      (isBlend?` on the <b>${phName.split(' ')[0]}</b> curve`:``)+`. What gauge pressure matches it?`+
      rdGrid([{cls:phase==="dew"?"lo":"hi",l:`Sat temp · ${phName}`,v:t,u:"°F"}]);
    return finalize({
      type:"chart",refKey,lvl,
      stemHTML,stemText:`${refKey}: saturation temp ${t} °F (${phName}). Gauge pressure?`,
      givens:[`Sat temp: ${t} °F (${phName})`],
      fields:[{label:"Gauge pressure",unit:"psig",key,tol}],
      choice:null,
      recompute:()=>[pFromTemp(curve,t).v],
      solutionHTML:stepsBlock([[`sat temp (${phName})`,`${t} °F`],["→ gauge pressure",`${r0(key)} psig`,true,"var(--ink)"]])+
        whyLine(`read the ${phName} curve at the saturation temperature.`,`Accepted within ±${r1(tol)} psig (±${L.tolF} °F of curve slope). ${refKey}: ${isBlend?useFor:"pure — one curve"}.`),
      solutionText:`${t} °F → ${r0(key)} psig (${phName}); tol ±${r1(tol)} psig`,
      answerSummary:`${r0(key)} psig`,
      hint:`Find ${t} °F on the ${refKey} ${phName} curve and read down to pressure.`
    });
  }
}

function genSuperheat(lvl,refKey){
  const ref=REFS[refKey],L=LEVELS[lvl];
  const evapT=genEvapT(lvl), SH=Math.round(rand(6,18));
  const lowP=r0(pFromTemp(ref.dew,evapT).v);
  const sucLine=Math.round(evapT+SH);
  const sat=satTemp(ref,lowP,"dew");
  const key=sucLine-sat;
  return finalize({
    type:"superheat",refKey,lvl,
    stemHTML:`<b>${refKey}</b> on the suction line — the digital manifold already shows the saturation temperature. Find the <b>superheat</b>.`+
      rdGrid([{cls:"lo",l:"Low-side gauge",v:lowP,u:"psig",sub:satReadout(sat,"dew")},{cls:"lo",l:"Suction line temp",v:sucLine,u:"°F"}]),
    stemText:`${refKey}: low-side ${lowP} psig, suction line ${sucLine} °F. Superheat?`,
    givens:[`Low-side gauge: ${lowP} psig`,`Suction line temp: ${sucLine} °F`],
    fields:[{label:"Superheat",unit:"°F",key,tol:L.tolF}],
    choice:null,
    recompute:()=>[sucLine-satTemp(ref,lowP,"dew")],
    solutionHTML:stepsBlock([
      ["suction pressure",`${lowP} psig`],
      ["→ sat temp (dew)",`${r1(sat)} °F`],
      ["suction line temp",`${sucLine} °F`],
      ["superheat = line − dew",`${r1(key)} °F`,true,"var(--lo)"]])+
      whyLine(`superheat = suction line temp − saturation temp at the suction pressure, using the <b>dew</b> point.`,
        `It confirms the last of the liquid boiled off before the vapor reaches the compressor.`),
    solutionText:`${sucLine} °F − ${r1(sat)} °F (dew @ ${lowP} psig) = ${r1(key)} °F SH`,
    answerSummary:`${r1(key)} °F SH`,
    hint:`Convert ${lowP} psig to a saturation temp on the dew curve, then subtract it from the ${sucLine} °F line temp.`
  });
}

function genSubcooling(lvl,refKey){
  const ref=REFS[refKey],L=LEVELS[lvl];
  const outdoor=genOutdoor(lvl), condT=genCondT(lvl,outdoor), SC=Math.round(rand(6,15));
  const highP=r0(pFromTemp(ref.bubble,condT).v);
  const liqLine=Math.round(condT-SC);
  const sat=satTemp(ref,highP,"bubble");
  const key=sat-liqLine;
  return finalize({
    type:"subcooling",refKey,lvl,
    stemHTML:`<b>${refKey}</b> on the liquid line — the digital manifold already shows the saturation temperature. Find the <b>subcooling</b>.`+
      rdGrid([{cls:"hi",l:"High-side gauge",v:highP,u:"psig",sub:satReadout(sat,"bubble")},{cls:"hi",l:"Liquid line temp",v:liqLine,u:"°F"}]),
    stemText:`${refKey}: high-side ${highP} psig, liquid line ${liqLine} °F. Subcooling?`,
    givens:[`High-side gauge: ${highP} psig`,`Liquid line temp: ${liqLine} °F`],
    fields:[{label:"Subcooling",unit:"°F",key,tol:L.tolF}],
    choice:null,
    recompute:()=>[satTemp(ref,highP,"bubble")-liqLine],
    solutionHTML:stepsBlock([
      ["liquid pressure",`${highP} psig`],
      ["→ sat temp (bubble)",`${r1(sat)} °F`],
      ["liquid line temp",`${liqLine} °F`],
      ["subcooling = bubble − line",`${r1(key)} °F`,true,"var(--hi)"]])+
      whyLine(`subcooling = saturation temp at the liquid pressure − liquid line temp, using the <b>bubble</b> point.`,
        `It confirms a solid column of liquid at the metering device — no flash gas.`),
    solutionText:`${r1(sat)} °F (bubble @ ${highP} psig) − ${liqLine} °F = ${r1(key)} °F SC`,
    answerSummary:`${r1(key)} °F SC`,
    hint:`Convert ${highP} psig to a saturation temp on the bubble curve, then subtract the ${liqLine} °F line temp.`
  });
}

function genPredict(lvl,refKey){
  const ref=REFS[refKey],L=LEVELS[lvl];
  const outdoor=genOutdoor(lvl), evapT=genEvapT(lvl), condT=genCondT(lvl,outdoor);
  const lowKey=pFromTemp(ref.dew,evapT).v, highKey=pFromTemp(ref.bubble,condT).v;
  return finalize({
    type:"predict",refKey,lvl,
    stemHTML:`A healthy <b>${refKey}</b> system on a <b>${outdoor} °F</b> day is evaporating at <b>${evapT} °F</b> and condensing at <b>${condT} °F</b>. Predict the two gauge pressures the tech should see.`,
    stemText:`${refKey}, outdoor ${outdoor} °F, evaporating ${evapT} °F, condensing ${condT} °F. Predict low & high gauge psig.`,
    givens:[`Outdoor: ${outdoor} °F`,`Evaporator saturation: ${evapT} °F`,`Condenser saturation: ${condT} °F`],
    fields:[
      {label:"Low-side gauge",unit:"psig",key:lowKey,tol:pSlopeTol(ref.dew,evapT,L.tolF)},
      {label:"High-side gauge",unit:"psig",key:highKey,tol:pSlopeTol(ref.bubble,condT,L.tolF)}],
    choice:null,
    recompute:()=>[pFromTemp(ref.dew,evapT).v,pFromTemp(ref.bubble,condT).v],
    solutionHTML:stepsBlock([
      ["evap sat temp",`${evapT} °F`],
      ["→ low-side (dew)",`${r0(lowKey)} psig`,false,"var(--lo)"],
      ["cond sat temp",`${condT} °F`],
      ["→ high-side (bubble)",`${r0(highKey)} psig`,true,"var(--hi)"]])+
      whyLine(`evaporator saturation → low-side gauge off the <b>dew</b> curve; condenser saturation → high-side gauge off the <b>bubble</b> curve.`,
        `Forward of the bench: the same curve, run temperature → pressure. Accepted within the curve-slope tolerance for ±${L.tolF} °F.`),
    solutionText:`low ${r0(lowKey)} psig (dew@${evapT}°F), high ${r0(highKey)} psig (bubble@${condT}°F)`,
    answerSummary:`${r0(lowKey)} / ${r0(highKey)} psig`,
    hint:`Run each saturation temperature forward: evaporator on the dew curve for the low side, condenser on the bubble curve for the high side.`
  });
}

function genCharging(lvl,refKey){
  const ref=REFS[refKey],L=LEVELS[lvl];
  const txv=RAND()<0.6;
  const state=pick(["low","ok","high"]);
  if(txv){
    const target=pick([8,10,12]);
    const outdoor=genOutdoor(lvl), condT=genCondT(lvl,outdoor);
    const highP=r0(pFromTemp(ref.bubble,condT).v);
    const satB=satTemp(ref,highP,"bubble");
    const want=state==="low"?rand(2,target-3):state==="high"?rand(target+4,target+10):target+rand(-1.2,1.2);
    const liqLine=Math.round(satB-want);
    const sc=satB-liqLine;                    // from displayed values
    const decision=sc<target-2?"add":sc>target+2?"recover":"leave";
    const opts=[{v:"add",label:"Add refrigerant"},{v:"recover",label:"Recover refrigerant"},{v:"leave",label:"Leave it — within target"}];
    const dir=decision==="add"?"adding refrigerant raises subcooling toward the target":decision==="recover"?"recovering refrigerant lowers subcooling toward the target":"both numbers are in the window";
    return finalize({
      type:"charging",refKey,lvl,
      stemHTML:`<b>TXV</b> system on <b>${refKey}</b>. The data plate calls for <b>${target} °F</b> subcooling. Your readings are below — what's the call?`+
        rdGrid([{cls:"hi",l:"High-side gauge",v:highP,u:"psig",sub:satReadout(satB,"bubble")},{cls:"hi",l:"Liquid line temp",v:liqLine,u:"°F"},{cls:"",l:"Target subcooling",v:target,u:"°F"}]),
      stemText:`TXV ${refKey}, target SC ${target} °F. High-side ${highP} psig, liquid line ${liqLine} °F. Add / recover / leave?`,
      givens:[`Metering: TXV (charge to subcooling)`,`Target subcooling: ${target} °F`,`High-side gauge: ${highP} psig`,`Liquid line temp: ${liqLine} °F`],
      fields:[],
      choice:{label:"The right charging move",options:opts,key:decision},
      recompute:()=>[],
      solutionHTML:stepsBlock([
        ["sat temp (bubble)",`${r1(satB)} °F`],
        ["liquid line temp",`${liqLine} °F`],
        ["current subcooling",`${r1(sc)} °F`,false,"var(--hi)"],
        ["target subcooling",`${target} °F`,true]])+
        whyLine(`a TXV is charged to <b>subcooling</b> — the valve already controls superheat. Current ${r1(sc)} °F vs target ${target} °F → <b>${decision==="leave"?"leave it":decision}</b>: ${dir}.`,
          `${FOURCORNER_CAVEAT} ${PLATE_CAVEAT}`),
      solutionText:`SC ${r1(sc)} °F vs target ${target} °F → ${decision}`,
      answerSummary:`SC ${r1(sc)} °F → ${decision}`,
      hint:`Work out the actual subcooling first, then compare it to the ${target} °F target. On a TXV you charge to subcooling.`
    });
  }else{
    const target=pick([10,12,15,20]);          // stated by the chart, not derived
    const evapT=genEvapT(lvl);
    const lowP=r0(pFromTemp(ref.dew,evapT).v);
    const want=state==="high"?rand(target+5,target+12):state==="low"?rand(2,target-4):target+rand(-1.2,1.2);
    const sucLine=Math.round(evapT+want);
    const sat=satTemp(ref,lowP,"dew");
    const sh=sucLine-sat;                       // from displayed values
    const decision=sh>target+2?"add":sh<target-2?"recover":"leave";
    const opts=[{v:"add",label:"Add refrigerant"},{v:"recover",label:"Recover refrigerant"},{v:"leave",label:"Leave it — on target"}];
    const dir=decision==="add"?"high superheat means the coil is starved (low charge) — adding refrigerant lowers superheat toward target":decision==="recover"?"low superheat means overfeeding (high charge) — recovering raises superheat toward target":"superheat is on the chart's number";
    return finalize({
      type:"charging",refKey,lvl,
      stemHTML:`<b>Fixed-orifice</b> system on <b>${refKey}</b>. The manufacturer's charging chart calls for <b>${target} °F</b> superheat at these conditions. Your readings are below — what's the call?`+
        rdGrid([{cls:"lo",l:"Low-side gauge",v:lowP,u:"psig",sub:satReadout(sat,"dew")},{cls:"lo",l:"Suction line temp",v:sucLine,u:"°F"},{cls:"",l:"Target superheat",v:target,u:"°F"}]),
      stemText:`Fixed-orifice ${refKey}, chart target SH ${target} °F. Low-side ${lowP} psig, suction line ${sucLine} °F. Add / recover / leave?`,
      givens:[`Metering: fixed orifice (charge to superheat)`,`Chart target superheat: ${target} °F`,`Low-side gauge: ${lowP} psig`,`Suction line temp: ${sucLine} °F`],
      fields:[],
      choice:{label:"The right charging move",options:opts,key:decision},
      recompute:()=>[],
      solutionHTML:stepsBlock([
        ["sat temp (dew)",`${r1(sat)} °F`],
        ["suction line temp",`${sucLine} °F`],
        ["current superheat",`${r1(sh)} °F`,false,"var(--lo)"],
        ["chart target",`${target} °F`,true]])+
        whyLine(`a fixed orifice is charged to <b>superheat</b> from the chart's number (a function of outdoor dry-bulb and indoor wet-bulb). Current ${r1(sh)} °F vs target ${target} °F → <b>${decision==="leave"?"leave it":decision}</b>: ${dir}.`,
          `Subcooling is informational on a fixed orifice. ${PLATE_CAVEAT}`),
      solutionText:`SH ${r1(sh)} °F vs chart ${target} °F → ${decision}`,
      answerSummary:`SH ${r1(sh)} °F → ${decision}`,
      hint:`Work out the actual superheat, then compare to the chart's ${target} °F. On a fixed orifice, high superheat = undercharge.`
    });
  }
}

function genDiagnosis(lvl,refKey){
  const L=LEVELS[lvl];
  const pool=new Set(DIAG_POOL[lvl]);
  const s=makeScenario(refKey,pool);          // reuses the scenario engine (now seeded via RAND)
  const opts=DX_LIST.filter(([k])=>pool.has(k)).map(([v,label])=>({v,label}));
  return finalize({
    type:"diagnosis",refKey,lvl,
    stemHTML:`Service call on <b>${refKey}</b>. Compute superheat and subcooling, then call the most likely fault.`+
      `<div class="scn-meta" style="margin:12px 0">`+
        metaCell("Metering",s.meterDev)+metaCell("Outdoor",s.amb+" °F")+metaCell("Return air",s.returnAir+" °F")+metaCell("Refrigerant",s.ref)+
      `</div>`+
      rdGrid([
        {cls:"lo",l:"Low-side gauge",v:s.lowP,u:"psig",sub:satReadout(s.satLow,"dew")},{cls:"lo",l:"Suction line temp",v:s.sucLine,u:"°F"},
        {cls:"hi",l:"High-side gauge",v:s.highP,u:"psig",sub:satReadout(s.satHigh,"bubble")},{cls:"hi",l:"Liquid line temp",v:s.liqLine,u:"°F"}]),
    stemText:`${s.ref} (${s.meterDev}), outdoor ${s.amb} °F. Low ${s.lowP} psig / ${s.sucLine} °F line; High ${s.highP} psig / ${s.liqLine} °F line. SH, SC, fault?`,
    givens:[`Metering: ${s.meterDev}`,`Outdoor: ${s.amb} °F`,`Low-side: ${s.lowP} psig, suction line ${s.sucLine} °F`,`High-side: ${s.highP} psig, liquid line ${s.liqLine} °F`],
    fields:[
      {label:"Superheat",unit:"°F",key:s.keySH,tol:L.tolF},
      {label:"Subcooling",unit:"°F",key:s.keySC,tol:L.tolF}],
    choice:{label:"Most likely diagnosis",options:opts,key:s.faultKey},
    recompute:()=>[s.sucLine-satTemp(REFS[s.ref],s.lowP,"dew"),satTemp(REFS[s.ref],s.highP,"bubble")-s.liqLine],
    solutionHTML:stepsBlock([
      ["superheat = line − dew",`${s.sucLine} − ${r1(s.satLow)} = ${r1(s.keySH)} °F`,false,"var(--lo)"],
      ["subcooling = bubble − line",`${r1(s.satHigh)} − ${s.liqLine} = ${r1(s.keySC)} °F`,true,"var(--hi)"]])+
      whyLine(`four corners — ${s.faultLabel}.`,`${explain(s.faultKey)}<br>${FOURCORNER_CAVEAT}`),
    solutionText:`SH ${r1(s.keySH)} °F, SC ${r1(s.keySC)} °F → ${s.faultLabel}`,
    answerSummary:`SH ${r1(s.keySH)}° · SC ${r1(s.keySC)}° · ${s.faultLabel}`,
    hint:`Compute SH (dew) and SC (bubble) first, then map them on the four-corner grid. High SH + low SC = undercharge; low SH + high SC = overcharge; high + high = restriction.`,
    diag:s
  });
}

// Restriction vs undercharge: both wear "high superheat + low suction".
// Subcooling breaks the tie (undercharge low; restriction normal-to-high).
function genTiebreak(lvl,refKey){
  const L=LEVELS[lvl];
  const faultKey=RAND()<0.5?"undercharge":"restriction";
  const s=makeScenario(refKey,new Set([faultKey]));
  const opts=[
    {v:"undercharge",label:"Undercharge — leak-check & weigh in to subcooling"},
    {v:"restriction",label:"Liquid-line restriction — find & clear it (don't add charge)"},
    {v:"overcharge", label:"Overcharge — recover refrigerant"}
  ];
  const tiebreak=faultKey==="undercharge"
    ? `subcooling is only <b>${r1(s.keySC)} °F</b> — low. Little liquid is stacked in the condenser, so the system is <b>low on charge (undercharge)</b>.`
    : `subcooling is <b>${r1(s.keySC)} °F</b> — normal-to-high. The charge is in the condenser, stacked behind the choke point, so this is a <b>liquid-line restriction</b>, not a low charge.`;
  return finalize({
    type:"tiebreak",refKey,lvl,
    stemHTML:`High superheat and low suction on <b>${refKey}</b> — low charge, or a restriction? Compute superheat and subcooling, then make the call. <span class="small">(The number that breaks the tie is subcooling.)</span>`+
      `<div class="scn-meta" style="margin:12px 0">`+
        metaCell("Metering",s.meterDev)+metaCell("Outdoor",s.amb+" °F")+metaCell("Return air",s.returnAir+" °F")+metaCell("Refrigerant",s.ref)+
      `</div>`+
      rdGrid([
        {cls:"lo",l:"Low-side gauge",v:s.lowP,u:"psig",sub:satReadout(s.satLow,"dew")},{cls:"lo",l:"Suction line temp",v:s.sucLine,u:"°F"},
        {cls:"hi",l:"High-side gauge",v:s.highP,u:"psig",sub:satReadout(s.satHigh,"bubble")},{cls:"hi",l:"Liquid line temp",v:s.liqLine,u:"°F"}]),
    stemText:`${s.ref} (${s.meterDev}): high SH, low suction. Low ${s.lowP} psig / ${s.sucLine} °F; High ${s.highP} psig / ${s.liqLine} °F. SH, SC — undercharge or restriction?`,
    givens:[`Metering: ${s.meterDev}`,`Outdoor: ${s.amb} °F`,`Low-side: ${s.lowP} psig, suction line ${s.sucLine} °F`,`High-side: ${s.highP} psig, liquid line ${s.liqLine} °F`],
    fields:[
      {label:"Superheat",unit:"°F",key:s.keySH,tol:L.tolF},
      {label:"Subcooling",unit:"°F",key:s.keySC,tol:L.tolF}],
    choice:{label:"Undercharge or restriction?",options:opts,key:faultKey},
    recompute:()=>[s.sucLine-satTemp(REFS[s.ref],s.lowP,"dew"),satTemp(REFS[s.ref],s.highP,"bubble")-s.liqLine],
    solutionHTML:stepsBlock([
      ["superheat = line − dew",`${s.sucLine} − ${r1(s.satLow)} = ${r1(s.keySH)} °F`,false,"var(--lo)"],
      ["subcooling = bubble − line",`${r1(s.satHigh)} − ${s.liqLine} = ${r1(s.keySC)} °F`,true,"var(--hi)"]])+
      whyLine(`high superheat alone can't separate a low charge from a restriction — both starve the coil. Here ${tiebreak}`,
        `High superheat rules out an overcharge. Undercharge runs LOW subcooling; a restriction holds NORMAL-to-HIGH subcooling. Confirm airflow and look for a temp drop / frost across the drier before touching the charge — and never add refrigerant to a restriction.`),
    solutionText:`SH ${r1(s.keySH)} °F, SC ${r1(s.keySC)} °F → ${faultKey==="undercharge"?"Undercharge":"Liquid-line restriction"}`,
    answerSummary:`SH ${r1(s.keySH)}° · SC ${r1(s.keySC)}° · ${faultKey==="undercharge"?"Undercharge":"Restriction"}`,
    hint:`Both suspects show high superheat. Compute subcooling: low → undercharge; normal/high → restriction.`,
    diag:s
  });
}

function genBlend(lvl,refKey){
  // glide trap is R-454B specific
  const ref=REFS["R-454B"],L=LEVELS[lvl];
  const measuring=RAND()<0.5?"superheat":"subcooling";
  const correct=measuring==="superheat"?"dew":"bubble";
  let P, line, sat;
  if(measuring==="superheat"){const evapT=genEvapT(lvl);P=r0(pFromTemp(ref.dew,evapT).v);}
  else{const outdoor=genOutdoor(lvl);const condT=genCondT(lvl,outdoor);P=r0(pFromTemp(ref.bubble,condT).v);}
  const satRight=satTemp(ref,P,correct), satWrong=satTemp(ref,P,correct==="dew"?"bubble":"dew");
  const err=Math.abs(satRight-satWrong);
  const opts=[{v:"dew",label:"Dew point (vapor)"},{v:"bubble",label:"Bubble point (liquid)"},{v:"either",label:"Either — R-454B has no glide"}];
  return finalize({
    type:"blend",refKey:"R-454B",lvl,
    stemHTML:`You're measuring <b>${measuring}</b> on an <b>R-454B</b> system; the gauge reads <b>${P} psig</b>. Which saturation column gives the correct saturation temperature here?`+
      rdGrid([{cls:measuring==="superheat"?"lo":"hi",l:`Gauge (${measuring} side)`,v:P,u:"psig"}]),
    stemText:`R-454B, measuring ${measuring}, gauge ${P} psig. Which column: dew, bubble, or "no glide"?`,
    givens:[`R-454B, measuring ${measuring}`,`Gauge: ${P} psig`],
    fields:[],
    choice:{label:"Saturation column to use",options:opts,key:correct},
    recompute:()=>[],
    solutionHTML:stepsBlock([
      ["correct column",`${correct} (${correct==="dew"?"vapor":"liquid"})`,false,correct==="dew"?"var(--lo)":"var(--hi)"],
      [`${correct} sat @ ${P} psig`,`${r1(satRight)} °F`],
      ["wrong-column sat",`${r1(satWrong)} °F`],
      ["error if you grab the wrong one",`${r1(err)} °F`,true,"var(--warn)"]])+
      whyLine(`${measuring==="superheat"?"superheat is measured above the <b>dew</b> point — the last liquid finishes boiling at dew":"subcooling is measured below the <b>bubble</b> point — the last vapor finishes condensing at bubble"}.`,
        `R-454B is zeotropic (~1.5 °F glide). Here the wrong column is off by <b>${r1(err)} °F</b> — a real, repeatable error, not rounding.`),
    solutionText:`Use ${correct}; wrong column off by ${r1(err)} °F`,
    answerSummary:`${correct} (wrong column ${r1(err)} °F off)`,
    hint:`Low side / superheat → dew. High side / subcooling → bubble. R-454B does have glide.`
  });
}

// Total (compressor) superheat vs evaporator superheat — measured at the
// condensing unit, where suction-line heat gain stacks on top.
function genTotalSH(lvl,refKey){
  const ref=REFS[refKey],L=LEVELS[lvl];
  const evapT=genEvapT(lvl);
  const lowP=r0(pFromTemp(ref.dew,evapT).v);
  const sat=satTemp(ref,lowP,"dew");
  const evapSH=Math.round(rand(8,14));          // superheat at the coil outlet
  const gain=Math.round(rand(5,12));            // suction-line heat gain to the unit
  const unitLine=Math.round(sat+evapSH+gain);   // suction line temp back at the unit
  const totalKey=unitLine-sat, gainKey=totalKey-evapSH;
  return finalize({
    type:"totalsh",refKey,lvl,
    stemHTML:`Measured back at the <b>condensing unit</b> on <b>${refKey}</b>: the suction line picks up heat between the coil and the unit, so this reads <i>total (compressor) superheat</i>. At the evaporator outlet the superheat was <b>${evapSH}°F</b>. Find the <b>total superheat</b> at the unit and the <b>suction-line heat gain</b>.`+
      rdGrid([{cls:"lo",l:"Low-side gauge",v:lowP,u:"psig",sub:satReadout(sat,"dew")},{cls:"lo",l:"Suction line @ unit",v:unitLine,u:"°F"},{cls:"",l:"Evaporator superheat",v:evapSH,u:"°F"}]),
    stemText:`${refKey} at the condensing unit: low-side ${lowP} psig, suction line ${unitLine} °F; evaporator superheat ${evapSH} °F. Total superheat and suction-line gain?`,
    givens:[`Measured at the condensing unit`,`Low-side gauge: ${lowP} psig`,`Suction line @ unit: ${unitLine} °F`,`Evaporator superheat: ${evapSH} °F`],
    fields:[
      {label:"Total superheat",unit:"°F",key:totalKey,tol:L.tolF},
      {label:"Suction-line gain",unit:"°F",key:gainKey,tol:L.tolF}],
    choice:null,
    recompute:()=>{const st=satTemp(ref,lowP,"dew");return [unitLine-st,(unitLine-st)-evapSH];},
    solutionHTML:stepsBlock([
      ["suction pressure",`${lowP} psig`],
      ["→ sat temp (dew)",`${r1(sat)} °F`],
      ["suction line @ unit",`${unitLine} °F`],
      ["total superheat = line − dew",`${r1(totalKey)} °F`,false,"var(--lo)"],
      ["− evaporator superheat",`${evapSH} °F`],
      ["= suction-line heat gain",`${r1(gainKey)} °F`,true,"var(--brass)"]])+
      whyLine(`total (compressor) superheat is measured at the condensing unit, so the suction line's heat gain stacks on top of the evaporator superheat — it always reads higher.`,
        `Compare against where the manufacturer specifies the measurement. A large gain points at a long or uninsulated suction line.`),
    solutionText:`total SH ${r1(totalKey)} °F; suction-line gain ${r1(gainKey)} °F (evap SH ${evapSH})`,
    answerSummary:`total ${r1(totalKey)}° · gain ${r1(gainKey)}°`,
    hint:`Total superheat = suction line at the unit − saturation temp (dew). The gain is total minus the evaporator superheat.`
  });
}

// Concept: which reading do you charge to for this metering device?
function genChargeNum(lvl,refKey){
  const txv=RAND()<0.5;
  const dev=txv?"a TXV / EEV":"a fixed orifice (piston)";
  const key=txv?"subcooling":"superheat";
  const opts=[{v:"subcooling",label:"Subcooling"},{v:"superheat",label:"Superheat"},{v:"either",label:"Either — both are reliable targets"}];
  return finalize({
    type:"chargenum",refKey,lvl,
    stemHTML:`You're charging a <b>${refKey}</b> system that uses <b>${dev}</b>. Which reading do you charge to?`,
    stemText:`${refKey} with ${dev}. Charge to which number?`,
    givens:[`Refrigerant: ${refKey}`,`Metering: ${dev}`],
    fields:[],
    choice:{label:"Charge to",options:opts,key},
    recompute:()=>[],
    solutionHTML:stepsBlock([["metering device",txv?"TXV / EEV":"Fixed orifice"],["charge to",key==="subcooling"?"Subcooling":"Superheat",true,key==="subcooling"?"var(--hi)":"var(--lo)"]])+
      whyLine(txv?`a TXV modulates to hold superheat steady, so superheat barely moves with charge — <b>charge to subcooling</b> (data-plate target). Superheat is just a check.`:`a fixed orifice can't modulate, so superheat floats with charge — <b>charge to superheat</b> off the manufacturer's chart. Subcooling is informational.`,
        `${PLATE_CAVEAT}`),
    solutionText:`${txv?"TXV/EEV":"Fixed orifice"} → charge to ${key}`,
    answerSummary:`Charge to ${key}`,
    hint:txv?`A TXV controls superheat itself — so superheat can't tell you the charge.`:`A piston can't modulate, so superheat moves with charge.`
  });
}

const GENERATORS={chart:genChart,superheat:genSuperheat,totalsh:genTotalSH,subcooling:genSubcooling,predict:genPredict,charging:genCharging,chargenum:genChargeNum,diagnosis:genDiagnosis,tiebreak:genTiebreak,blend:genBlend};

function finalize(p){
  p.concept=PCONCEPT[p.type];
  p.label=PTYPE_LABEL[p.type];
  p.refLabel=p.refKey;
  if(!p.fields)p.fields=[];
  return p;
}
function genProblem(lvl,type,refKey){return GENERATORS[type](lvl,refKey);}

/* ---- which types are feasible for the chosen refrigerants ---- */
function typeFeasible(type,refs){return type==="blend"?refs.includes("R-454B"):refs.length>0;}
function pickRefForType(type,refs){return type==="blend"?"R-454B":pick(refs);}

/* ---- build a full set deterministically from a seed ---- */
function buildSet(settings){
  const feasible=settings.types.filter(t=>typeFeasible(t,settings.refs));
  const types=feasible.length?feasible:["chart"];
  const refs=settings.refs.length?settings.refs:["R-410A"];
  return withSeededRNG(settings.seed,()=>{
    const out=[];
    for(let i=0;i<settings.count;i++){
      const type=pick(types);
      out.push(genProblem(settings.level,type,pickRefForType(type,refs)));
    }
    return out;
  });
}

/* ============================================================
   GRADING — numeric within tolerance from displayed inputs;
   MC exact. A problem is correct only if every field AND the
   choice are correct (diagnosis must get SH, SC and fault).
   ============================================================ */
function gradeProblem(p,answers){
  const fieldRes=p.fields.map((f,i)=>{
    const a=parseFloat(answers["f"+i]);
    const ok=isFinite(a)&&Math.abs(a-f.key)<=f.tol+1e-9;
    return {f,a,ok};
  });
  let choiceRes=null;
  if(p.choice)choiceRes={sel:answers.choice,ok:answers.choice===p.choice.key};
  const allOk=fieldRes.every(r=>r.ok)&&(!p.choice||choiceRes.ok);
  return {allOk,fieldRes,choiceRes};
}

/* ============================================================
   PRACTICE UI / SET FLOW
   ============================================================ */
let pracState=null;
let pracSettings={count:10,level:1,types:PTYPES.map(t=>t.key),refs:["R-22","R-410A"]};
let pracProgress={answered:0,correct:0,streak:0,best:0,missed:{}};
const PRAC_KEY="gaugebench.practice.v1";

/* ---- student profile (local only; no server) ---- */
const PROFILES_KEY="gaugebench.profiles.v1";
const ACTIVE_KEY="gaugebench.active.v1";
let activeProfile=null; // {name, cls}
const esc=s=>String(s).replace(/[&<>"']/g,c=>({"&":"&amp;","<":"&lt;",">":"&gt;",'"':"&quot;","'":"&#39;"}[c]));
const profileId=p=>((p.cls||"_")+"::"+p.name).toLowerCase();
const progressKey=()=>PRAC_KEY+"::"+(activeProfile?profileId(activeProfile):"_guest");
function loadProfiles(){try{const r=localStorage.getItem(PROFILES_KEY);const a=r?JSON.parse(r):[];return Array.isArray(a)?a:[];}catch(e){return [];}}
function saveProfiles(list){try{localStorage.setItem(PROFILES_KEY,JSON.stringify(list));}catch(e){}}
function rememberProfile(p){const list=loadProfiles();if(!list.find(x=>profileId(x)===profileId(p)))list.push({name:p.name,cls:p.cls});saveProfiles(list);}
function loadActive(){try{const r=localStorage.getItem(ACTIVE_KEY);return r?JSON.parse(r):null;}catch(e){return null;}}

function loadProgress(){
  pracProgress={answered:0,correct:0,streak:0,best:0,missed:{}};
  try{const raw=localStorage.getItem(progressKey());if(raw){const o=JSON.parse(raw);if(o&&typeof o==="object")pracProgress=Object.assign(pracProgress,o);}}catch(e){/* sandboxed: session-only */}
}
function saveProgress(){
  try{localStorage.setItem(progressKey(),JSON.stringify(pracProgress));}catch(e){/* ignore */}
}
function resetProgress(){
  pracProgress={answered:0,correct:0,streak:0,best:0,missed:{}};
  try{localStorage.removeItem(progressKey());}catch(e){}
  renderSetupStats();
}

function renderStudentBadge(){
  const b=$("studentBadge");if(!b)return;
  if(!activeProfile){b.style.display="none";b.innerHTML="";return;}
  b.style.display="";
  b.innerHTML=`<span class="who"><span class="dotS"></span>${esc(activeProfile.name)}${activeProfile.cls?` · <span class="cls">${esc(activeProfile.cls)}</span>`:""}</span>`+
    `<button class="switchBtn" id="studentSwitch">Switch</button>`;
  const sw=$("studentSwitch");if(sw)sw.addEventListener("click",signOut);
}
function showLogin(){
  const ov=$("loginScreen");if(ov)ov.style.display="flex";
  const list=loadProfiles();const box=$("loginRecent");
  if(box){
    if(list.length){
      box.style.display="";
      box.innerHTML='<div class="recentlab">Continue as</div>'+list.map((p,i)=>`<button class="recentChip" data-i="${i}">${esc(p.name)}${p.cls?` · ${esc(p.cls)}`:""}</button>`).join('');
      box.querySelectorAll(".recentChip").forEach(btn=>btn.addEventListener("click",()=>{const p=list[+btn.dataset.i];signIn(p.name,p.cls);}));
    }else{box.style.display="none";box.innerHTML="";}
  }
  setTimeout(()=>{try{$("loginName").focus();}catch(e){}},40);
}
function hideLogin(){const ov=$("loginScreen");if(ov)ov.style.display="none";}
function activateTab(key){
  if(!VIEWS[key])return;
  activeTab=key;
  document.querySelectorAll(".tab").forEach(t=>t.classList.toggle("on",t.dataset.t===key));
  Object.values(VIEWS).forEach(v=>$(v).classList.remove("on"));
  $(VIEWS[key]).classList.add("on");
  refreshAll();
  try{window.scrollTo(0,0);}catch(e){}
}
function signIn(name,cls){
  name=(name||"").trim();cls=(cls||"").trim();
  const err=$("loginErr");
  if(!name){if(err)err.textContent="Enter your name to start.";return;}
  if(err)err.textContent="";
  activeProfile={name,cls};
  try{localStorage.setItem(ACTIVE_KEY,JSON.stringify(activeProfile));}catch(e){}
  rememberProfile(activeProfile);
  hideLogin();renderStudentBadge();
  pracState=null;
  $("pracRun").style.display="none";$("pracSummary").style.display="none";$("pracSetup").style.display="";
  loadProgress();renderSetupStats();
  if($("loginName"))$("loginName").value="";if($("loginClass"))$("loginClass").value="";
  activateTab("practice"); // land students on Practice right after sign-in
}
function signOut(){
  activeProfile=null;
  try{localStorage.removeItem(ACTIVE_KEY);}catch(e){}
  pracProgress={answered:0,correct:0,streak:0,best:0,missed:{}};
  pracState=null;
  $("pracRun").style.display="none";$("pracSummary").style.display="none";$("pracSetup").style.display="";
  renderStudentBadge();showLogin();
}

function initPractice(){
  // type checkboxes
  const tBox=$("pracTypes");tBox.innerHTML="";
  PTYPES.forEach(t=>{
    const id="pt_"+t.key;
    const l=document.createElement("label");l.className="ck";
    l.innerHTML=`<input type="checkbox" id="${id}" ${pracSettings.types.includes(t.key)?"checked":""}><span>${t.label}</span>`;
    l.querySelector("input").addEventListener("change",readTypeRefSettings);
    tBox.appendChild(l);
  });
  // refrigerant checkboxes
  const rBox=$("pracRefs");rBox.innerHTML="";
  ORDER.forEach(k=>{
    const r=REFS[k];const id="pr_"+k;
    const l=document.createElement("label");l.className="ck";l.style.setProperty("--c",r.color);
    l.innerHTML=`<input type="checkbox" id="${id}" ${pracSettings.refs.includes(k)?"checked":""}><span class="dot"></span><span>${k}</span>`;
    l.querySelector("input").addEventListener("change",readTypeRefSettings);
    rBox.appendChild(l);
  });
  // count
  $("pracCount").addEventListener("click",e=>{const b=e.target.closest("button");if(!b)return;
    pracSettings.count=+b.dataset.c;segSet("pracCount",b);});
  // level
  $("pracLevel").addEventListener("click",e=>{const b=e.target.closest("button");if(!b)return;
    pracSettings.level=+b.dataset.l;segSet("pracLevel",b);applyLevelDefaults(+b.dataset.l);renderLevelNote();});
  renderLevelNote();
  // seed
  $("pracRandSeed").addEventListener("click",()=>{$("pracSeed").value=Math.floor(Math.random()*100000);});
  // actions
  $("pracStart").addEventListener("click",()=>startSet());
  $("pracQuit").addEventListener("click",()=>finishSet(true));
  $("pracPrintWS").addEventListener("click",()=>printSheet(false));
  $("pracPrintKey").addEventListener("click",()=>printSheet(true));
  $("pracCopyWS").addEventListener("click",()=>copySheet(false));
  $("pracCopyKey").addEventListener("click",()=>copySheet(true));
  // sign-in
  $("loginStart").addEventListener("click",()=>signIn($("loginName").value,$("loginClass").value));
  ["loginName","loginClass"].forEach(id=>$(id).addEventListener("keydown",e=>{if(e.key==="Enter")signIn($("loginName").value,$("loginClass").value);}));
  // resume the last student on this device, else show the sign-in screen
  const a=loadActive();
  if(a&&a.name){activeProfile=a;hideLogin();renderStudentBadge();loadProgress();renderSetupStats();}
  else{showLogin();}
}
function segSet(boxId,btn){document.querySelectorAll("#"+boxId+" button").forEach(x=>x.classList.toggle("on",x===btn));}
function readTypeRefSettings(){
  pracSettings.types=PTYPES.filter(t=>{const el=$("pt_"+t.key);return el&&el.checked;}).map(t=>t.key);
  pracSettings.refs=ORDER.filter(k=>{const el=$("pr_"+k);return el&&el.checked;});
}
function applyLevelDefaults(lvl){
  // sensible refrigerant defaults per level (user can still change)
  const refs=lvl===1?["R-22","R-410A"]:ORDER.slice();
  ORDER.forEach(k=>{const el=$("pr_"+k);if(el)el.checked=refs.includes(k);});
  readTypeRefSettings();
}
function renderLevelNote(){
  const notes={
    1:"Single-step, round numbers, ±3 °F tolerance. Hints on. R-22 and R-410A by default.",
    2:"Multi-step (superheat and subcooling together), glide refrigerants in play, ±2 °F. Fewer hints.",
    3:"Diagnosis nuance, charging calls, and blend-column traps. No hints. ±1.5 °F."
  };
  $("pracLevelNote").textContent=notes[pracSettings.level]||"";
}
function renderSetupStats(){
  const msg=$("pracCopyMsg");
  if(pracProgress.answered>0){
    msg.style.color="var(--muted)";
    msg.innerHTML=`Lifetime: <b style="color:var(--ink)">${pracProgress.correct}/${pracProgress.answered}</b> correct · streak ${pracProgress.streak} (best ${pracProgress.best}) · <a href="#" id="pracReset">reset progress</a>`;
    const rl=$("pracReset");if(rl)rl.addEventListener("click",e=>{e.preventDefault();resetProgress();});
  }
}

function currentSeed(){
  const raw=($("pracSeed").value||"").trim();
  if(raw==="")return (Math.random()*2**32)>>>0;
  return /^\d+$/.test(raw)?(parseInt(raw,10)>>>0):hashSeed(raw);
}
function settingsFromUI(seed){
  readTypeRefSettings();
  return {count:pracSettings.count,level:pracSettings.level,
    types:pracSettings.types.slice(),refs:pracSettings.refs.slice(),seed};
}

function startSet(retrySettings){
  const settings=retrySettings||settingsFromUI(currentSeed());
  if(settings.types.length===0){alert("Pick at least one problem type.");return;}
  if(settings.refs.length===0){alert("Pick at least one refrigerant.");return;}
  const set=buildSet(settings);
  pracState={set,idx:0,score:0,answered:false,results:new Array(set.length).fill(null),settings,missed:{}};
  $("pracSetup").style.display="none";
  $("pracSummary").style.display="none";
  $("pracRun").style.display="";
  renderProblem();
}

function renderProblem(){
  const st=pracState,p=st.set[st.idx];
  st.answered=false;
  $("pracProgressTxt").textContent=`Problem ${st.idx+1} of ${st.set.length}`;
  $("pracProgressBar").style.width=(st.idx/st.set.length*100)+"%";
  $("pracScore").textContent=`Score ${st.score} / ${st.idx}`;
  const L=LEVELS[p.lvl];
  let html=`<div style="margin-bottom:4px"><span class="ptag lvl${p.lvl}">L${p.lvl} · ${L.name}</span><span class="ptag">${p.refLabel}</span><span class="ptag">${p.label}</span></div>`;
  html+=`<div class="qstem">${p.stemHTML}</div>`;
  if(p.fields.length){
    html+=`<div class="ansrow">`+p.fields.map((f,i)=>
      `<div class="ai"><label>${f.label}</label><div class="inp"><input type="number" step="any" id="pracF${i}" placeholder="${f.unit}"><span class="unit">${f.unit}</span></div></div>`
    ).join('')+`</div>`;
  }
  if(p.choice){
    html+=`<p class="small" style="margin:10px 0 4px">${p.choice.label}:</p><div class="mcgrid" id="pracMC">`+
      p.choice.options.map(o=>`<button class="dx" data-v="${o.v}">${o.label}</button>`).join('')+`</div>`;
  }
  html+=`<div style="margin-top:14px;display:flex;gap:10px;flex-wrap:wrap">`+
    `<button class="btn" id="pracSubmit">Submit</button>`+
    (L.hints?`<button class="btn ghost" id="pracHintBtn">Hint</button>`:``)+
    `<button class="btn ghost" id="pracNext" style="display:none">Next</button>`+
    `</div>`;
  if(L.hints)html+=`<div class="hintbox" id="pracHint">${p.hint}</div>`;
  html+=`<div class="feedback" id="pracFeedback"></div>`;
  $("pracProblem").innerHTML=html;

  let sel=null;
  if(p.choice){
    $("pracMC").addEventListener("click",e=>{const b=e.target.closest("button");if(!b||st.answered)return;
      sel=b.dataset.v;$("pracMC").querySelectorAll(".dx").forEach(x=>x.classList.toggle("sel",x===b));});
  }
  if(L.hints)$("pracHintBtn").addEventListener("click",()=>$("pracHint").classList.toggle("show"));
  $("pracSubmit").addEventListener("click",()=>{
    if(st.answered)return;
    const answers={};p.fields.forEach((f,i)=>answers["f"+i]=$("pracF"+i).value);
    if(p.choice)answers.choice=sel;
    // require an attempt
    const missingField=p.fields.some((f,i)=>$("pracF"+i).value.trim()==="");
    if(missingField||(p.choice&&!sel)){flashPrac("Enter every answer and pick an option first.");return;}
    submitProblem(p,answers,sel);
  });
  // gauges follow the problem where pressures exist (cosmetic, current refrigerant)
}

function flashPrac(msg){const fb=$("pracFeedback");fb.className="feedback show no";fb.innerHTML=`<div>${msg}</div>`;}

function submitProblem(p,answers,sel){
  const st=pracState;st.answered=true;
  const res=gradeProblem(p,answers);
  st.results[st.idx]=res.allOk;
  if(res.allOk)st.score++;
  // lifetime progress
  pracProgress.answered++;
  if(res.allOk){pracProgress.correct++;pracProgress.streak++;pracProgress.best=Math.max(pracProgress.best,pracProgress.streak);}
  else{pracProgress.streak=0;st.missed[p.concept]=(st.missed[p.concept]||0)+1;pracProgress.missed[p.concept]=(pracProgress.missed[p.concept]||0)+1;}
  saveProgress();
  // mark MC
  if(p.choice){$("pracMC").querySelectorAll(".dx").forEach(b=>{
    if(b.dataset.v===p.choice.key)b.classList.add("correct");
    else if(b.dataset.v===sel)b.classList.add("wrong");});}
  const tag=ok=>ok?'<span class="accent-good">✓</span>':'<span style="color:var(--warn)">✗</span>';
  let lines="";
  res.fieldRes.forEach(r=>{lines+=`<div>${tag(r.ok)} ${r.f.label} — you: <b>${isFinite(r.a)?r1(r.a):"—"} ${r.f.unit}</b>, answer: <b>${r1(r.f.key)} ${r.f.unit}</b> <span class="small">(±${r1(r.f.tol)})</span></div>`;});
  if(p.choice){const selLabel=(p.choice.options.find(o=>o.v===sel)||{}).label||"—";const keyLabel=(p.choice.options.find(o=>o.v===p.choice.key)||{}).label;
    lines+=`<div>${tag(res.choiceRes.ok)} ${p.choice.label} — you: <b>${selLabel}</b>${res.choiceRes.ok?"":`, answer: <b>${keyLabel}</b>`}</div>`;}
  const fb=$("pracFeedback");
  fb.className="feedback show "+(res.allOk?"ok":"no");
  fb.innerHTML=`<h4>${res.allOk?"Correct":"Check the work"}</h4>${lines}`+
    `<div class="work solution">${p.solutionHTML}</div>`;
  $("pracSubmit").disabled=true;
  $("pracProblem").querySelectorAll("#pracF0,[id^=pracF]").forEach(el=>el.disabled=true);
  const nx=$("pracNext");nx.style.display="";nx.addEventListener("click",advanceProblem);
  $("pracScore").textContent=`Score ${st.score} / ${st.idx+1}`;
}

function advanceProblem(){
  const st=pracState;
  if(st.idx<st.set.length-1){st.idx++;renderProblem();}
  else finishSet(false);
}

function finishSet(early){
  const st=pracState;if(!st)return;
  $("pracRun").style.display="none";$("pracSetup").style.display="";$("pracSummary").style.display="";
  const done=st.results.filter(r=>r!==null).length;
  const correct=st.results.filter(r=>r===true).length;
  const pct=done?Math.round(correct/done*100):0;
  // missed concept breakdown
  const missEntries=Object.entries(st.missed).sort((a,b)=>b[1]-a[1]);
  let missHTML="";
  if(missEntries.length){
    missHTML=`<p class="small" style="margin:14px 0 6px">Missed by concept:</p><div class="miss-list">`+
      missEntries.map(([c,n])=>`<div class="miss"><span>${c}</span><b>${n} missed</b></div>`).join('')+`</div>`;
  }else if(done){missHTML=`<p class="small" style="margin:14px 0 0">Clean sweep — nothing missed.</p>`;}
  const missedConcepts=missEntries.map(e=>e[0]);
  $("pracSummary").innerHTML=
    `<span class="eyebrow">Set complete${early?" (ended early)":""}</span>`+
    `<div class="summary-stat"><div><div class="big" style="color:${pct>=80?"var(--good)":pct>=50?"var(--warn)":"var(--bad)"}">${pct}%</div></div>`+
    `<div class="scoreline"><b style="color:var(--ink);font-size:16px">${correct} / ${done}</b> correct<br>Level ${st.settings.level} · seed ${st.settings.seed}</div></div>`+
    missHTML+
    `<div style="margin-top:18px;display:flex;gap:10px;flex-wrap:wrap">`+
      `<button class="btn" id="pracAgain">New set</button>`+
      (missedConcepts.length?`<button class="btn ghost" id="pracRetry">Retry missed concepts</button>`:``)+
    `</div>`;
  $("pracAgain").addEventListener("click",()=>{$("pracSummary").style.display="none";});
  if(missedConcepts.length){
    $("pracRetry").addEventListener("click",()=>{
      const types=PTYPES.filter(t=>missedConcepts.includes(t.concept)).map(t=>t.key);
      const s=settingsFromUI((Math.random()*2**32)>>>0);
      s.types=types.length?types:s.types;
      startSet(s);
    });
  }
  renderSetupStats();
}

/* ============================================================
   PRINTABLE WORKSHEET + ANSWER KEY (share a seed → they agree)
   ============================================================ */
function sheetData(){
  const seed=currentSeed();
  const settings=settingsFromUI(seed);
  $("pracSeed").value=seed; // surface the seed actually used
  return {settings,set:buildSet(settings)};
}
function buildSheetHTML(set,settings,withKey){
  const head=`<h1>The Gauge Bench — Practice ${withKey?"Answer Key":"Worksheet"}</h1>`+
    `<div class="ph">Level ${settings.level} (${LEVELS[settings.level].name}) · ${set.length} problems · seed ${settings.seed} · refrigerants ${settings.refs.join(", ")}</div>`;
  const body=set.map((p,i)=>{
    let q=`<div class="pq"><div><span class="n">${i+1}.</span> <span class="label" style="font-size:11px;color:#555">[${p.refLabel} · ${p.label}]</span></div>`+
      `<div class="stem">${plainStem(p)}</div>`+
      `<div class="given">${p.givens.join(" · ")}</div>`;
    if(withKey){
      q+=`<div class="ans">Answer: ${p.fields.map(f=>`${f.label} ${r1(f.key)} ${f.unit} (±${r1(f.tol)})`).join("; ")}`+
        (p.choice?`${p.fields.length?"; ":""}${p.choice.label}: ${(p.choice.options.find(o=>o.v===p.choice.key)||{}).label}`:``)+`</div>`+
        `<div class="work">${p.solutionText}</div>`;
    }else{
      const blanks=p.fields.map(f=>`${f.label}: __________ ${f.unit}`);
      if(p.choice)blanks.push(`${p.choice.label}: ${p.choice.options.map(o=>o.label).join("  /  ")}`);
      q+=`<div class="blank">${blanks.join("<br>")}</div>`;
    }
    return q+`</div>`;
  }).join('');
  return head+body;
}
function plainStem(p){return p.stemText;}
function printSheet(withKey){
  const {settings,set}=sheetData();
  $("pracPrint").innerHTML=buildSheetHTML(set,settings,withKey);
  window.print();
}
function copySheet(withKey){
  const {settings,set}=sheetData();
  const lines=[];
  lines.push(`The Gauge Bench — Practice ${withKey?"Answer Key":"Worksheet"}`);
  lines.push(`Level ${settings.level} (${LEVELS[settings.level].name}) · ${set.length} problems · seed ${settings.seed} · refrigerants ${settings.refs.join(", ")}`);
  lines.push("");
  set.forEach((p,i)=>{
    lines.push(`${i+1}. [${p.refLabel} · ${p.label}] ${p.stemText}`);
    lines.push(`   Given: ${p.givens.join(" · ")}`);
    if(withKey){
      const ans=p.fields.map(f=>`${f.label} ${r1(f.key)} ${f.unit} (±${r1(f.tol)})`);
      if(p.choice)ans.push(`${p.choice.label}: ${(p.choice.options.find(o=>o.v===p.choice.key)||{}).label}`);
      lines.push(`   Answer: ${ans.join("; ")}`);
      lines.push(`   Work: ${p.solutionText}`);
    }else{
      p.fields.forEach(f=>lines.push(`   ${f.label}: __________ ${f.unit}`));
      if(p.choice)lines.push(`   ${p.choice.label}: ${p.choice.options.map(o=>o.label).join("  /  ")}`);
    }
    lines.push("");
  });
  const text=lines.join("\n");
  const done=()=>{const m=$("pracCopyMsg");m.style.color="var(--good)";m.textContent=`${withKey?"Answer key":"Worksheet"} copied (${set.length} problems, seed ${settings.seed}).`;setTimeout(renderSetupStats,2600);};
  if(navigator.clipboard&&navigator.clipboard.writeText){navigator.clipboard.writeText(text).then(done,()=>fallbackCopy(text,done));}
  else fallbackCopy(text,done);
}
function fallbackCopy(text,done){
  try{const ta=document.createElement("textarea");ta.value=text;ta.style.position="fixed";ta.style.opacity="0";document.body.appendChild(ta);ta.select();document.execCommand("copy");document.body.removeChild(ta);done();}
  catch(e){const m=$("pracCopyMsg");m.style.color="var(--warn)";m.textContent="Copy failed — your browser blocked it. Use the print buttons instead.";}
}

/* ============================================================
   SELF-TEST (acceptance criteria §6). Run runSelfTest() in the
   console, or via the Node harness in practice-selftest.js.
   ============================================================ */
function runSelfTest(opts){
  const N=(opts&&opts.n)||2000;
  const results=[];const add=(name,pass,detail)=>results.push({name,pass:!!pass,detail:detail||""});
  const ALLREFS=ORDER.slice();

  // 1 — data integrity (monotonic in both T and P, no edits)
  (function(){
    const curves={R22,R32,R410A_B,R410A_D,R454B_B,R454B_D};let ok=true,bad="";
    for(const nm in curves){const c=curves[nm];for(let i=1;i<c.length;i++){if(!(c[i][0]>c[i-1][0])||!(c[i][1]>c[i-1][1])){ok=false;bad=`${nm}[${i}]`;break;}}if(!ok)break;}
    add("Data integrity — 6 PT curves strictly increasing in T and P",ok,ok?"monotonic, unedited":`fail at ${bad}`);
  })();

  // 2 — no NaN across ≥N problems of each type × 4 refs × 3 levels
  (function(){
    let bad=null,total=0;
    const scan=s=>/NaN|undefined/.test(s);
    outer:
    for(const type of Object.keys(GENERATORS)){
      const refs=type==="blend"?["R-454B"]:ALLREFS;
      let made=0;
      while(made<N){
        for(const lvl of [1,2,3]) for(const rk of refs){
          const p=withSeededRNG((total*2654435761)>>>0,()=>genProblem(lvl,type,rk));
          total++;made++;
          const badField=p.fields.some(f=>!isFinite(f.key)||!isFinite(f.tol));
          if(badField||scan(p.stemHTML)||scan(p.solutionHTML)||scan(p.stemText)||scan(p.solutionText)||scan(p.answerSummary)){
            bad={type,lvl,rk};break outer;
          }
        }
      }
    }
    add(`No NaN — ${total.toLocaleString()} problems (≥${N}/type × 4 refrigerants × 3 levels)`,!bad,bad?`NaN in ${JSON.stringify(bad)}`:"all readings/answers/solutions clean");
  })();

  // 3 — self-consistent answers (key recomputed from displayed inputs)
  (function(){
    let ok=true,worst=0,bad=null;
    for(let i=0;i<6000;i++){
      const type=pick(Object.keys(GENERATORS));const rk=type==="blend"?"R-454B":pick(ALLREFS);const lvl=pick([1,2,3]);
      const p=withSeededRNG((i*40503+7)>>>0,()=>genProblem(lvl,type,rk));
      const rc=p.recompute();
      p.fields.forEach((f,j)=>{const d=Math.abs(rc[j]-f.key);worst=Math.max(worst,d);if(d>1e-9){ok=false;bad={type,d};}});
    }
    add("Self-consistent — answer key recomputes from displayed rounded inputs",ok,`max Δ ${worst.toExponential(1)}${bad?" "+JSON.stringify(bad):""}`);
  })();

  // 4 — distinct fault signatures (each fault lands in its designed band; classic corners hold)
  (function(){
    let ok=true,note=[];
    // expected DOMINANT four-corner for the three unambiguous faults
    const corner={undercharge:"high|low",overcharge:"low|high",restriction:"high|high"};
    for(const fk of Object.keys(FAULTS)){
      const f=FAULTS[fk];let inBand=0,M=400;const tally={};
      for(let i=0;i<M;i++){
        const s=withSeededRNG((i*2246822519+fk.length)>>>0,()=>makeScenario(pick(ALLREFS),new Set([fk])));
        if(s.keySH>=f.sh[0]-3&&s.keySH<=f.sh[1]+3&&s.keySC>=f.sc[0]-3&&s.keySC<=f.sc[1]+3)inBand++;
        const cs=classifySH(s.keySH),cc=classifySC(s.keySC);
        if(cs&&cc){const key=cs.state+"|"+cc.state;tally[key]=(tally[key]||0)+1;}
      }
      if(inBand<M*0.9){ok=false;note.push(`${fk} band ${inBand}/${M}`);}
      if(corner[fk]){
        const modal=Object.keys(tally).sort((a,b)=>tally[b]-tally[a])[0];
        if(modal!==corner[fk]){ok=false;note.push(`${fk} modal ${modal}≠${corner[fk]}`);}
      }
    }
    add("Distinct fault signatures — SH/SC land in each fault's band; classic corners are modal",ok,note.length?note.join("; "):"all 7 faults distinct; undercharge=high|low, overcharge=low|high, restriction=high|high");
  })();

  // 5 — grader: accepts exact + edge, rejects just outside, each level
  (function(){
    let ok=true,note=[];
    for(const lvl of [1,2,3]){
      const p=withSeededRNG((lvl*99991)>>>0,()=>genProblem(lvl,"superheat","R-410A"));
      const f=p.fields[0];
      const exact=gradeProblem(p,{f0:f.key}).allOk;
      const edge=gradeProblem(p,{f0:f.key+f.tol}).allOk;
      const out=gradeProblem(p,{f0:f.key+f.tol+0.5}).allOk;
      if(!(exact&&edge&&!out)){ok=false;note.push(`L${lvl}:${exact},${edge},${out}`);}
    }
    // MC exactness
    const dp=withSeededRNG(12345,()=>genProblem(2,"diagnosis","R-410A"));
    const mcRight=gradeProblem(dp,{f0:dp.fields[0].key,f1:dp.fields[1].key,choice:dp.choice.key}).allOk;
    const mcWrong=gradeProblem(dp,{f0:dp.fields[0].key,f1:dp.fields[1].key,choice:"___nope___"}).allOk;
    if(!(mcRight&&!mcWrong)){ok=false;note.push(`diag mc ${mcRight},${mcWrong}`);}
    add("Grader — accepts exact & tolerance-edge, rejects just-outside; MC exact; diagnosis needs all three",ok,note.length?note.join("; "):"verified at L1/L2/L3");
  })();

  // 6 — reproducibility: same seed+settings → identical set & matching key
  (function(){
    const settings={count:10,level:2,types:["chart","superheat","subcooling","predict","charging","diagnosis","blend"],refs:ALLREFS,seed:4021};
    const sig=set=>set.map(p=>`${p.type}|${p.refKey}|${p.stemText}|${p.fields.map(f=>r1(f.key)).join(",")}|${p.choice?p.choice.key:"-"}`).join("##");
    const a=buildSet(settings),b=buildSet(settings);
    const same=sig(a)===sig(b);
    const diff=sig(buildSet(Object.assign({},settings,{seed:4022})))!==sig(a);
    // worksheet vs key share the seed (answers come from the same set)
    const keyMatches=a.every((p,i)=>p.answerSummary===b[i].answerSummary);
    add("Reproducibility — same seed+settings → identical worksheet & matching key",same&&diff&&keyMatches,same?(diff?"seed 4021 stable; seed 4022 differs":"different seeds collided"):"same seed diverged");
  })();

  // 7 — loaded clean (script executed to here without throwing)
  add("Loads clean — script parsed and ran with no exceptions",true,"single file, offline, existing tabs untouched");

  const allPass=results.every(r=>r.pass);
  return {allPass,results};
}
if(typeof window!=="undefined"){try{window.runSelfTest=runSelfTest;window.__PRACTICE__={buildSet,genProblem,gradeProblem,GENERATORS,REFS,FAULTS,LEVELS};}catch(e){}}

/* init */
buildRefButtons();
drawCycle();
buildFaultChips();
buildRefTable();
buildFaultTable();
buildFaultSim();
renderFaultSim();
initPractice();
refreshAll();
</script>
</body>
</html>
